Machine,Sub_Machine,.,Task_Description,Task_Code,Estimated_mins,Crew,Period_freq,W1,W2,W3,W4,W5,W6,W7,W8,W9,W10,W11,W12,W13,W14,W15,W16,W17,W18,W19,W20,W21,W22,W23,W24,W25,W26,W27,W28,W29,W30,W31,W32,W33,W34,W35,W36,W37,W38,W39,W40,W41,W42,W43,W44,W45,W46,W47,W48,W49,W50,W51,W52
TRG 1,شربونات المواتير,1,الكشف و تنظيف شربونات المواتير,100,20,1 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 1,فلاتر المواتير,2,تنظيف فلاتر المواتير,110,40,1 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 1,ترامل البانل و المواتير,3,إعادة الربط على جميع ترامل البانل و المواتير,130,120,1 Elect,52,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 1,فرامل المواتير,4,ضبط فرامل المواتير,235,40,1 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 1,الكونتكتورات,5,الكشف على الكونتكتورات,160,60,1 Elect,26,,,,,,,,,,,,,,,,,,,,,,,,,x,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 1,البانل,6,تنظيف البانل,140,45,1 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 1,تكيف البانل,7,التاكد من عمل تكيف البانل,150,10,1 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 1,السفتى,8,الكشف على السفتى,170,25,2 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 1,الفوتوسيل,9,تنظيف و تاكيد تثبيت الفوتوسيل,180,30,1 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 1,الليمتات و البروكسيمتى,10,تنظيف و تاكيد تثبيت الليمتات و البروكسيمتى,190,20,2 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 1,الBackplan و كارتات الPLC,11,تنظيف الBackplan و كارتات الPLC,200,240,1 Elect,52,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 2,شربونات المواتير,1,الكشف و تنظيف شربونات المواتير,100,20,1 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 2,فلاتر المواتير,2,تنظيف فلاتر المواتير,110,40,1 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 2,ترامل البانل و المواتير,3,إعادة الربط على جميع ترامل البانل و المواتير,130,120,1 Elect,52,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 2,فرامل المواتير,4,ضبط فرامل المواتير,235,40,1 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 2,الكونتكتورات,5,الكشف على الكونتكتورات,160,60,1 Elect,26,,,,,,,,,,,,,,,,,,,,,,,,,x,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 2,البانل,6,تنظيف البانل,140,45,1 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 2,تكيف البانل,7,التاكد من عمل تكيف البانل,150,10,1 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 2,السفتى,8,الكشف على السفتى,170,25,2 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 2,الفوتوسيل,9,تنظيف و تاكيد تثبيت الفوتوسيل,180,30,1 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 2,الليمتات و البروكسيمتى,10,تنظيف و تاكيد تثبيت الليمتات و البروكسيمتى,190,20,2 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 2,الBackplan و كارتات الPLC,11,تنظيف الBackplan و كارتات الPLC,200,240,1 Elect,52,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 3,شربونات المواتير,1,الكشف و تنظيف شربونات المواتير,100,20,1 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 3,فلاتر المواتير,2,تنظيف فلاتر المواتير,110,40,1 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 3,ترامل البانل و المواتير,3,إعادة الربط على جميع ترامل البانل و المواتير,130,120,1 Elect,52,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 3,فرامل المواتير,4,ضبط فرامل المواتير,235,40,1 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 3,الكونتكتورات,5,الكشف على الكونتكتورات,160,60,1 Elect,26,,,,,,,,,,,,,,,,,,,,,,,,,x,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 3,البانل,6,تنظيف البانل,140,45,1 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 3,تكيف البانل,7,التاكد من عمل تكيف البانل,150,10,1 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 3,السفتى,8,الكشف على السفتى,170,25,2 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 3,الفوتوسيل,9,تنظيف و تاكيد تثبيت الفوتوسيل,180,30,1 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 3,الليمتات و البروكسيمتى,10,تنظيف و تاكيد تثبيت الليمتات و البروكسيمتى,190,20,2 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 3,الBackplan و كارتات الPLC,11,تنظيف الBackplan و كارتات الPLC,200,240,1 Elect,52,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 4,شربونات المواتير,1,الكشف و تنظيف شربونات المواتير,100,20,1 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 4,فلاتر المواتير,2,تنظيف فلاتر المواتير,110,40,1 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 4,ترامل البانل و المواتير,3,إعادة الربط على جميع ترامل البانل و المواتير,130,120,1 Elect,52,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 4,فرامل المواتير,4,ضبط فرامل المواتير,235,40,1 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 4,الكونتكتورات,5,الكشف على الكونتكتورات,160,60,1 Elect,26,,,,,,,,,,,,,,,,,,,,,,,,,x,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 4,البانل,6,تنظيف البانل,140,45,1 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 4,تكيف البانل,7,التاكد من عمل تكيف البانل,150,10,1 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 4,السفتى,8,الكشف على السفتى,170,25,2 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 4,الفوتوسيل,9,تنظيف و تاكيد تثبيت الفوتوسيل,180,30,1 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 4,الليمتات و البروكسيمتى,10,تنظيف و تاكيد تثبيت الليمتات و البروكسيمتى,190,20,2 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 4,الBackplan و كارتات الPLC,11,تنظيف الBackplan و كارتات الPLC,200,240,1 Elect,52,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 5,شربونات المواتير,1,الكشف و تنظيف شربونات المواتير,100,20,1 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 5,فلاتر المواتير,2,تنظيف فلاتر المواتير,110,40,1 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 5,ترامل البانل و المواتير,3,إعادة الربط على جميع ترامل البانل و المواتير,130,120,1 Elect,52,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 5,فرامل المواتير,4,ضبط فرامل المواتير,235,40,1 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 5,الكونتكتورات,5,الكشف على الكونتكتورات,160,60,1 Elect,26,,,,,,,,,,,,,,,,,,,,,,,,,x,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 5,البانل,6,تنظيف البانل,140,45,1 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 5,تكيف البانل,7,التاكد من عمل تكيف البانل,150,10,1 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 5,السفتى,8,الكشف على السفتى,170,25,2 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 5,الفوتوسيل,9,تنظيف و تاكيد تثبيت الفوتوسيل,180,30,1 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 5,الليمتات و البروكسيمتى,10,تنظيف و تاكيد تثبيت الليمتات و البروكسيمتى,190,20,2 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 5,الBackplan و كارتات الPLC,11,تنظيف الBackplan و كارتات الPLC,200,240,1 Elect,52,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 6,شربونات المواتير,1,الكشف و تنظيف شربونات المواتير,100,20,1 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,,
TRG 6,فلاتر المواتير,2,تنظيف فلاتر المواتير,110,40,1 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,,
TRG 6,ترامل البانل و المواتير,3,إعادة الربط على جميع ترامل البانل و المواتير,130,120,1 Elect,52,,,,,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 6,فرامل المواتير,4,ضبط فرامل المواتير,235,40,1 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,,
TRG 6,الكونتكترات,5,الكشف على الكونتكترات,160,60,1 Elect,26,,,,,,,,,,,,,,,,,,,,,,,,,,,,x,,,,,,,,,,,,,,,,,,,,,,,,
TRG 6,البانل,6,تنظيف البانل,140,45,1 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,,
TRG 6,تكييف البانل,7,التاكد من عمل تكيف البانل,150,10,1 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,,
TRG 6,السفتي,8,الكشف على السفتي,170,25,2 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,,
TRG 6,الفوتوسيل,9,تنظيف و تاكيد تثبيت الفوتوسيل,180,30,1 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,,
TRG 6,الليميتات و البروكسيمتي,10,تنظيف و تاكيد تثبيت الليمتات و البروكسيمتى,190,20,2 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,,
TRG 6,PLC و Backplan,11,تنظيف الBackplan و كارتات الPLC,200,240,1 Elect,52,,,,,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 7,شربونات المواتير,1,الكشف و تنظيف شربونات المواتير,100,20,1 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,,
TRG 7,فلاتر المواتير,2,تنظيف فلاتر المواتير,110,40,1 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,,
TRG 7,ترامل البانل و المواتير,3,إعادة الربط على جميع ترامل البانل و المواتير,130,120,1 Elect,52,,,,,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 7,فرامل المواتير,4,ضبط فرامل المواتير,235,40,1 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,,
TRG 7,الكونتكترات,5,الكشف على الكونتكترات,160,60,1 Elect,26,,,,,,,,,,,,,,,,,,,,,,,,,,,,x,,,,,,,,,,,,,,,,,,,,,,,,
TRG 7,البانل,6,تنظيف البانل,140,45,1 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,,
TRG 7,تكييف البانل,7,التاكد من عمل تكيف البانل,150,10,1 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,,
TRG 7,السفتي,8,الكشف على السفتي,170,25,2 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,,
TRG 7,الفوتوسيل,9,تنظيف و تاكيد تثبيت الفوتوسيل,180,30,1 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,,
TRG 7,الليميتات و البروكسيمتي,10,تنظيف و تاكيد تثبيت الليمتات و البروكسيمتى,190,20,2 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,,
TRG 7,PLC و Backplan,11,تنظيف الBackplan و كارتات الPLC,200,240,1 Elect,52,,,,,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 8,شربونات المواتير,1,الكشف و تنظيف شربونات المواتير,100,20,1 Elect,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,
TRG 8,فلاتر المواتير,2,تنظيف فلاتر المواتير,110,40,1 Elect,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,
TRG 8,ترامل البانل و المواتير,3,إعادة الربط على جميع ترامل البانل و المواتير,130,120,1 Elect,52,,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 8,فرامل المواتير,4,ضبط فرامل المواتير,235,40,1 Elect,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,
TRG 8,الكونتكترات,5,الكشف على الكونتكترات,160,60,1 Elect,26,,,,,,,,,,,,,,,,,,,,,,,,,x,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 8,البانل,6,تنظيف البانل,140,45,1 Elect,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,
TRG 8,تكييف البانل,7,التاكد من عمل تكيف البانل,150,10,1 Elect,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,
TRG 8,السفتي,8,الكشف على السفتي,170,25,2 Elect,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,
TRG 8,الفوتوسيل,9,تنظيف و تاكيد تثبيت الفوتوسيل,180,30,1 Elect,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,
TRG 8,الليميتات و البروكسيمتي,10,تنظيف و تاكيد تثبيت الليمتات و البروكسيمتى,190,20,2 Elect,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,
TRG 8,PLC و Backplan,11,تنظيف الBackplan و كارتات الPLC,200,240,1 Elect,52,,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 9,شربونات المواتير,1,الكشف و تنظيف شربونات المواتير,100,20,1 Elect,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,
TRG 9,فلاتر المواتير,2,تنظيف فلاتر المواتير,110,40,1 Elect,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,
TRG 9,ترامل البانل و المواتير,3,إعادة الربط على جميع ترامل البانل و المواتير,130,120,1 Elect,52,,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 9,فرامل المواتير,4,ضبط فرامل المواتير,235,40,1 Elect,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,
TRG 9,الكونتكترات,5,الكشف على الكونتكترات,160,60,1 Elect,26,,,,,,,,,,,,,,,,,,,,,,,,,x,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 9,البانل,6,تنظيف البانل,140,45,1 Elect,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,
TRG 9,تكييف البانل,7,التاكد من عمل تكيف البانل,150,10,1 Elect,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,
TRG 9,السفتي,8,الكشف على السفتي,170,25,2 Elect,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,
TRG 9,الفوتوسيل,9,تنظيف و تاكيد تثبيت الفوتوسيل,180,30,1 Elect,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,
TRG 9,الليميتات و البروكسيمتي,10,تنظيف و تاكيد تثبيت الليمتات و البروكسيمتى,190,20,2 Elect,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,
TRG 9,PLC و Backplan,11,تنظيف الBackplan و كارتات الPLC,200,240,1 Elect,52,,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 10,شربونات المواتير,1,الكشف و تنظيف شربونات المواتير,100,20,1 Elect,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,
TRG 10,فلاتر المواتير,2,تنظيف فلاتر المواتير,110,40,1 Elect,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,
TRG 10,ترامل البانل و المواتير,3,إعادة الربط على جميع ترامل البانل و المواتير,130,120,1 Elect,52,,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 10,فرامل المواتير,4,ضبط فرامل المواتير,235,40,1 Elect,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,
TRG 10,الكونتكترات,5,الكشف على الكونتكترات,160,60,1 Elect,26,,,,,,,,,,,,,,,,,,,,,,,,,,x,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 10,البانل,6,تنظيف البانل,140,45,1 Elect,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,
TRG 10,تكييف البانل,7,التاكد من عمل تكيف البانل,150,10,1 Elect,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,
TRG 10,السفتي,8,الكشف على السفتي,170,25,2 Elect,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,
TRG 10,الفوتوسيل,9,تنظيف و تاكيد تثبيت الفوتوسيل,180,30,1 Elect,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,
TRG 10,الليميتات و البروكسيمتي,10,تنظيف و تاكيد تثبيت الليمتات و البروكسيمتى,190,20,2 Elect,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,
TRG 10,PLC و Backplan,11,تنظيف الBackplan و كارتات الPLC,200,240,1 Elect,52,,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 11,شربونات المواتير,1,الكشف و تنظيف شربونات المواتير,100,20,1 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,,
TRG 11,فلاتر المواتير,2,تنظيف فلاتر المواتير,110,40,1 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,,
TRG 11,ترامل البانل و المواتير,3,إعادة الربط على جميع ترامل البانل و المواتير,130,120,1 Elect,52,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 11,فرامل المواتير,4,ضبط فرامل المواتير,235,40,1 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,,
TRG 11,الكونتكترات,5,الكشف على الكونتكترات,160,60,1 Elect,26,,,,,,,,,,,,,,,,,,,,,,,,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 11,البانل,6,تنظيف البانل,140,45,1 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,,
TRG 11,تكييف البانل,7,التاكد من عمل تكيف البانل,150,10,1 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,,
TRG 11,السفتي,8,الكشف على السفتي,170,25,2 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,,
TRG 11,الفوتوسيل,9,تنظيف و تاكيد تثبيت الفوتوسيل,180,30,1 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,,
TRG 11,الليميتات و البروكسيمتي,10,تنظيف و تاكيد تثبيت الليمتات و البروكسيمتى,190,20,2 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,,
TRG 11,PLC و Backplan,11,تنظيف الBackplan و كارتات الPLC,200,240,1 Elect,52,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 12,شربونات المواتير,1,الكشف و تنظيف شربونات المواتير,100,20,1 Elect,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,
TRG 12,فلاتر المواتير,2,تنظيف فلاتر المواتير,110,40,1 Elect,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,
TRG 12,ترامل البانل و المواتير,3,إعادة الربط على جميع ترامل البانل و المواتير,130,120,1 Elect,52,,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 12,فرامل المواتير,4,ضبط فرامل المواتير,235,40,1 Elect,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,
TRG 12,الكونتكترات,5,الكشف على الكونتكترات,160,60,1 Elect,26,,,,,,,,,,,,,,,,,,,,,,,,,,x,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 12,البانل,6,تنظيف البانل,140,45,1 Elect,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,
TRG 12,تكييف البانل,7,التاكد من عمل تكيف البانل,150,10,1 Elect,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,
TRG 12,السفتي,8,الكشف على السفتي,170,25,2 Elect,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,
TRG 12,الفوتوسيل,9,تنظيف و تاكيد تثبيت الفوتوسيل,180,30,1 Elect,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,
TRG 12,الليميتات و البروكسيمتي,10,تنظيف و تاكيد تثبيت الليمتات و البروكسيمتى,190,20,2 Elect,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,
TRG 12,PLC و Backplan,11,تنظيف الBackplan و كارتات الPLC,200,240,1 Elect,52,,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 13,شربونات المواتير,1,الكشف و تنظيف شربونات المواتير,100,20,1 Elect,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,
TRG 13,فلاتر المواتير,2,تنظيف فلاتر المواتير,110,40,1 Elect,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,
TRG 13,ترامل البانل و المواتير,3,إعادة الربط على جميع ترامل البانل و المواتير,130,120,1 Elect,52,,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 13,فرامل المواتير,4,ضبط فرامل المواتير,235,40,1 Elect,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,
TRG 13,الكونتكترات,5,الكشف على الكونتكترات,160,60,1 Elect,26,,,,,,,,,,,,,,,,,,,,,,,,,,x,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 13,البانل,6,تنظيف البانل,140,45,1 Elect,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,
TRG 13,تكييف البانل,7,التاكد من عمل تكيف البانل,150,10,1 Elect,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,
TRG 13,السفتي,8,الكشف على السفتي,170,25,2 Elect,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,
TRG 13,الفوتوسيل,9,تنظيف و تاكيد تثبيت الفوتوسيل,180,30,1 Elect,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,
TRG 13,الليميتات و البروكسيمتي,10,تنظيف و تاكيد تثبيت الليمتات و البروكسيمتى,190,20,2 Elect,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,
TRG 13,PLC و Backplan,11,تنظيف الBackplan و كارتات الPLC,200,240,1 Elect,52,,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 14,ترامل البانل و المواتير,1,إعادة الربط على جميع ترامل البانل و المواتير,130,120,1 Elect,52,,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 14,الكونتكترات,2,الكشف على الكونتكترات,160,60,1 Elect,26,,,,,,,,,,,,,,,,,,,,,,,,,x,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 14,البانل,3,تنظيف البانل,140,45,1 Elect,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,
TRG 14,تكييف البانل,4,التاكد من عمل تكيف البانل,150,10,1 Elect,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,
TRG 14,السفتي,5,الكشف على السفتي,170,25,2 Elect,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,
TRG 14,الفوتوسيل,6,تنظيف و تاكيد تثبيت الفوتوسيل,180,30,1 Elect,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,
TRG 14,الليميتات و البروكسيمتي,7,تنظيف و تاكيد تثبيت الليمتات و البروكسيمتى,190,20,2 Elect,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,
TRG 14,PLC و Backplan,8,تنظيف الBackplan و كارتات الPLC,200,240,1 Elect,52,,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 15,ترامل البانل و المواتير,1,إعادة الربط على جميع ترامل البانل و المواتير,130,120,1 Elect,52,,,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 15,الكونتكترات,2,الكشف على الكونتكترات,160,60,1 Elect,26,,,,,,,,,,,,,,,,,,,,,,,,,,x,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 15,البانل,3,تنظيف البانل,140,45,1 Elect,4,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,
TRG 15,تكييف البانل,4,التاكد من عمل تكيف البانل,150,10,1 Elect,4,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,
TRG 15,السفتي,5,الكشف على السفتي,170,25,2 Elect,4,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,
TRG 15,الفوتوسيل,6,تنظيف و تاكيد تثبيت الفوتوسيل,180,30,1 Elect,4,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,
TRG 15,الليميتات و البروكسيمتي,7,تنظيف و تاكيد تثبيت الليمتات و البروكسيمتى,190,20,2 Elect,4,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,
TRG 15,PLC و Backplan,8,تنظيف الBackplan و كارتات الPLC,200,240,1 Elect,52,,,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 16,شربونات المواتير,1,الكشف و تنظيف شربونات المواتير,100,20,1 Elect,4,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,
TRG 16,فلاتر المواتير,2,تنظيف فلاتر المواتير,110,40,1 Elect,4,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,
TRG 16,ترامل البانل و المواتير,3,إعادة الربط على جميع ترامل البانل و المواتير,130,120,1 Elect,52,,,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 16,فرامل المواتير,4,ضبط فرامل المواتير,235,40,1 Elect,4,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,
TRG 16,الكونتكترات,5,الكشف على الكونتكترات,160,60,1 Elect,26,,,,,,,,,,,,,,,,,,,,,,,,,,x,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 16,البانل,6,تنظيف البانل,140,45,1 Elect,4,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,
TRG 16,تكييف البانل,7,التاكد من عمل تكيف البانل,150,10,1 Elect,4,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,
TRG 16,السفتي,8,الكشف على السفتي,170,25,2 Elect,4,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,
TRG 16,الفوتوسيل,9,تنظيف و تاكيد تثبيت الفوتوسيل,180,30,1 Elect,4,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,
TRG 16,الليميتات و البروكسيمتي,10,تنظيف و تاكيد تثبيت الليمتات و البروكسيمتى,190,20,2 Elect,4,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,
TRG 16,PLC و Backplan,11,تنظيف الBackplan و كارتات الPLC,200,240,1 Elect,52,,,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 17,شربونات المواتير,1,الكشف و تنظيف شربونات المواتير,100,20,1 Elect,4,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,
TRG 17,فلاتر المواتير,2,تنظيف فلاتر المواتير,110,40,1 Elect,4,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,
TRG 17,ترامل البانل و المواتير,3,إعادة الربط على جميع ترامل البانل و المواتير,130,120,1 Elect,52,,,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 17,فرامل المواتير,4,ضبط فرامل المواتير,235,40,1 Elect,4,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,
TRG 17,الكونتكترات,5,الكشف على الكونتكترات,160,60,1 Elect,26,,,,,,,,,,,,,,,,,,,,,,,,,,x,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 17,البانل,6,تنظيف البانل,140,45,1 Elect,4,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,
TRG 17,تكييف البانل,7,التاكد من عمل تكيف البانل,150,10,1 Elect,4,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,
TRG 17,السفتي,8,الكشف على السفتي,170,25,2 Elect,4,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,
TRG 17,الفوتوسيل,9,تنظيف و تاكيد تثبيت الفوتوسيل,180,30,1 Elect,4,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,
TRG 17,الليميتات و البروكسيمتي,10,تنظيف و تاكيد تثبيت الليمتات و البروكسيمتى,190,20,2 Elect,4,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,
TRG 17,PLC و Backplan,11,تنظيف الBackplan و كارتات الPLC,200,240,1 Elect,52,,,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 18,شربونات المواتير,1,الكشف و تنظيف شربونات المواتير,100,20,1 Elect,4,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,
TRG 18,فلاتر المواتير,2,تنظيف فلاتر المواتير,110,40,1 Elect,4,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,
TRG 18,ترامل البانل و المواتير,3,إعادة الربط على جميع ترامل البانل و المواتير,130,120,1 Elect,52,,,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 18,فرامل المواتير,4,ضبط فرامل المواتير,235,40,1 Elect,4,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,
TRG 18,الكونتكترات,5,الكشف على الكونتكترات,160,60,1 Elect,26,,,,,,,,,,,,,,,,,,,,,,,,,,x,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 18,البانل,6,تنظيف البانل,140,45,1 Elect,4,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,
TRG 18,تكييف البانل,7,التاكد من عمل تكيف البانل,150,10,1 Elect,4,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,
TRG 18,السفتي,8,الكشف على السفتي,170,25,2 Elect,4,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,
TRG 18,الفوتوسيل,9,تنظيف و تاكيد تثبيت الفوتوسيل,180,30,1 Elect,4,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,
TRG 18,الليميتات و البروكسيمتي,10,تنظيف و تاكيد تثبيت الليمتات و البروكسيمتى,190,20,2 Elect,4,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,
TRG 18,PLC و Backplan,11,تنظيف الBackplan و كارتات الPLC,200,240,1 Elect,52,,,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 19,شربونات المواتير,1,الكشف و تنظيف شربونات المواتير,100,20,1 Elect,4,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,
TRG 19,فلاتر المواتير,2,تنظيف فلاتر المواتير,110,40,1 Elect,4,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,
TRG 19,ترامل البانل و المواتير,3,إعادة الربط على جميع ترامل البانل و المواتير,130,120,1 Elect,52,,,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 19,فرامل المواتير,4,ضبط فرامل المواتير,235,40,1 Elect,4,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,
TRG 19,الكونتكترات,5,الكشف على الكونتكترات,160,60,1 Elect,26,,,,,,,,,,,,,,,,,,,,,,,,,,x,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 19,البانل,6,تنظيف البانل,140,45,1 Elect,4,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,
TRG 19,تكييف البانل,7,التاكد من عمل تكيف البانل,150,10,1 Elect,4,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,
TRG 19,السفتي,8,الكشف على السفتي,170,25,2 Elect,4,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,
TRG 19,الفوتوسيل,9,تنظيف و تاكيد تثبيت الفوتوسيل,180,30,1 Elect,4,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,
TRG 19,الليميتات و البروكسيمتي,10,تنظيف و تاكيد تثبيت الليمتات و البروكسيمتى,190,20,2 Elect,4,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,
TRG 19,PLC و Backplan,11,تنظيف الBackplan و كارتات الPLC,200,240,1 Elect,52,,,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 20,ترامل البانل و المواتير,1,إعادة الربط على جميع ترامل البانل و المواتير,130,120,1 Elect,52,,,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 20,الكونتكترات,2,الكشف على الكونتكترات,160,60,1 Elect,26,,,,,,,,,,,,,,,,,,,,,,,,,,x,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 20,البانل,3,تنظيف البانل,140,45,1 Elect,4,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,
TRG 20,تكييف البانل,4,التاكد من عمل تكيف البانل,150,10,1 Elect,4,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,
TRG 20,السفتي,5,الكشف على السفتي,170,25,2 Elect,4,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,
TRG 20,الفوتوسيل,6,تنظيف و تاكيد تثبيت الفوتوسيل,180,30,1 Elect,4,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,
TRG 20,الليميتات و البروكسيمتي,7,تنظيف و تاكيد تثبيت الليمتات و البروكسيمتى,190,20,2 Elect,4,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,
TRG 20,PLC و Backplan,8,تنظيف الBackplan و كارتات الPLC,200,240,1 Elect,52,,,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 21 (RM30),ترامل البانل و المواتير,1,إعادة الربط على جميع ترامل البانل و المواتير,130,120,1 Elect,52,,,,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 21 (RM30),الكونتكترات,2,الكشف على الكونتكترات,160,60,1 Elect,26,,,,,,,,,,,,,,,,,,,,,,,,,,,x,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 21 (RM30),البانل,3,تنظيف البانل,140,45,1 Elect,4,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,
TRG 21 (RM30),تكييف البانل,4,التاكد من عمل تكيف البانل,150,10,1 Elect,4,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,
TRG 21 (RM30),السفتي,5,الكشف على السفتي,170,25,2 Elect,4,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,
TRG 21 (RM30),الفوتوسيل,6,تنظيف و تاكيد تثبيت الفوتوسيل,180,30,1 Elect,4,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,
TRG 21 (RM30),الليميتات و البروكسيمتي,7,تنظيف و تاكيد تثبيت الليمتات و البروكسيمتى,190,20,2 Elect,4,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,
TRG 21 (RM30),PLC و Backplan,8,تنظيف الBackplan و كارتات الPLC,200,240,1 Elect,52,,,,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRGC 22,ترامل البانل و المواتير,1,إعادة الربط على جميع ترامل البانل و المواتير,130,120,1 Elect,52,,,,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRGC 22,الكونتكترات,2,الكشف على الكونتكترات,160,60,1 Elect,26,,,,,,,,,,,,,,,,,,,,,,,,,,,x,,,,,,,,,,,,,,,,,,,,,,,,,
TRGC 22,البانل,3,تنظيف البانل,140,45,1 Elect,4,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,
TRGC 22,تكييف البانل,4,التاكد من عمل تكيف البانل,150,10,1 Elect,4,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,
TRGC 22,السفتي,5,الكشف على السفتي,170,25,2 Elect,4,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,
TRGC 22,الفوتوسيل,6,تنظيف و تاكيد تثبيت الفوتوسيل,180,30,1 Elect,4,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,
TRGC 22,الليميتات و البروكسيمتي,7,تنظيف و تاكيد تثبيت الليمتات و البروكسيمتى,190,20,2 Elect,4,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,
TRGC 22,PLC و Backplan,8,تنظيف الBackplan و كارتات الPLC,200,240,1 Elect,52,,,,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRGC 23,ترامل البانل و المواتير,1,إعادة الربط على جميع ترامل البانل و المواتير,130,120,1 Elect,52,,,,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRGC 23,الكونتكترات,2,الكشف على الكونتكترات,160,60,1 Elect,26,,,,,,,,,,,,,,,,,,,,,,,,,,,x,,,,,,,,,,,,,,,,,,,,,,,,,
TRGC 23,البانل,3,تنظيف البانل,140,45,1 Elect,4,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,
TRGC 23,تكييف البانل,4,التاكد من عمل تكيف البانل,150,10,1 Elect,4,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,
TRGC 23,السفتي,5,الكشف على السفتي,170,25,2 Elect,4,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,
TRGC 23,الفوتوسيل,6,تنظيف و تاكيد تثبيت الفوتوسيل,180,30,1 Elect,4,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,
TRGC 23,الليميتات و البروكسيمتي,7,تنظيف و تاكيد تثبيت الليمتات و البروكسيمتى,190,20,2 Elect,4,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,
TRGC 23,PLC و Backplan,8,تنظيف الBackplan و كارتات الPLC,200,240,1 Elect,52,,,,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRGC 24,ترامل البانل و المواتير,1,إعادة الربط على جميع ترامل البانل و المواتير,130,120,1 Elect,52,,,,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRGC 24,الكونتكترات,2,الكشف على الكونتكترات,160,60,1 Elect,26,,,,,,,,,,,,,,,,,,,,,,,,,,,x,,,,,,,,,,,,,,,,,,,,,,,,,
TRGC 24,البانل,3,تنظيف البانل,140,45,1 Elect,4,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,
TRGC 24,تكييف البانل,4,التاكد من عمل تكيف البانل,150,10,1 Elect,4,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,
TRGC 24,السفتي,5,الكشف على السفتي,170,25,2 Elect,4,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,
TRGC 24,الفوتوسيل,6,تنظيف و تاكيد تثبيت الفوتوسيل,180,30,1 Elect,4,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,
TRGC 24,الليميتات و البروكسيمتي,7,تنظيف و تاكيد تثبيت الليمتات و البروكسيمتى,190,20,2 Elect,4,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,
TRGC 24,PLC و Backplan,8,تنظيف الBackplan و كارتات الPLC,200,240,1 Elect,52,,,,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRGC 25 (LCZ 25),ترامل البانل و المواتير,1,إعادة الربط على جميع ترامل البانل و المواتير,130,120,1 Elect,52,,,,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRGC 25 (LCZ 25),الكونتكترات,2,الكشف على الكونتكترات,160,60,1 Elect,26,,,,,,,,,,,,,,,,,,,,,,,,,,,x,,,,,,,,,,,,,,,,,,,,,,,,,
TRGC 25 (LCZ 25),البانل,3,تنظيف البانل,140,45,1 Elect,4,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,
TRGC 25 (LCZ 25),تكييف البانل,4,التاكد من عمل تكيف البانل,150,10,1 Elect,4,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,
TRGC 25 (LCZ 25),السفتي,5,الكشف على السفتي,170,25,2 Elect,4,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,
TRGC 25 (LCZ 25),الفوتوسيل,6,تنظيف و تاكيد تثبيت الفوتوسيل,180,30,1 Elect,4,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,
TRGC 25 (LCZ 25),الليميتات و البروكسيمتي,7,تنظيف و تاكيد تثبيت الليمتات و البروكسيمتى,190,20,2 Elect,4,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,
TRGC 25 (LCZ 25),PLC و Backplan,8,تنظيف الBackplan و كارتات الPLC,200,240,1 Elect,52,,,,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRGC 26 (MESNAC),ترامل البانل و المواتير,1,إعادة الربط على جميع ترامل البانل و المواتير,130,120,1 Elect,52,,,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRGC 26 (MESNAC),الكونتكترات,2,الكشف على الكونتكترات,160,60,1 Elect,26,,,,,,,,,,,,,,,,,,,,,,,,,,x,,,,,,,,,,,,,,,,,,,,,,,,,,
TRGC 26 (MESNAC),البانل,3,تنظيف البانل,140,45,1 Elect,4,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,
TRGC 26 (MESNAC),تكييف البانل,4,التاكد من عمل تكيف البانل,150,10,1 Elect,4,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,
TRGC 26 (MESNAC),السفتي,5,الكشف على السفتي,170,25,2 Elect,4,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,
TRGC 26 (MESNAC),الفوتوسيل,6,تنظيف و تاكيد تثبيت الفوتوسيل,180,30,1 Elect,4,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,
TRGC 26 (MESNAC),الليميتات و البروكسيمتي,7,تنظيف و تاكيد تثبيت الليمتات و البروكسيمتى,190,20,2 Elect,4,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,
TRGC 26 (MESNAC),PLC و Backplan,8,تنظيف الBackplan و كارتات الPLC,200,240,1 Elect,52,,,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
FISHER,شربونات المواتير,1,الكشف و تنظيف شربونات المواتير,100,20,1 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,,
FISHER,فلاتر المواتير,2,تنظيف فلاتر المواتير,110,40,1 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,,
FISHER,ترامل البانل و المواتير,3,إعادة الربط على جميع ترامل البانل و المواتير,130,120,1 Elect,52,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
FISHER,فرامل المواتير,4,ضبط فرامل المواتير,235,40,1 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,,
FISHER,الكونتكترات,5,الكشف على الكونتكترات,160,60,1 Elect,26,,,,,,,,,,,,,,,,,,,,,,,,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,
FISHER,البانل,6,تنظيف البانل,140,45,1 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,,
FISHER,تكييف البانل,7,التاكد من عمل تكيف البانل,150,10,1 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,,
FISHER,السفتي,8,الكشف على السفتي,170,25,2 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,,
FISHER,الفوتوسيل,9,تنظيف و تاكيد تثبيت الفوتوسيل,180,30,1 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,,
FISHER,الليميتات و البروكسيمتي,10,تنظيف و تاكيد تثبيت الليمتات و البروكسيمتى,190,20,2 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,,
FISHER,PLC و Backplan,11,تنظيف الBackplan و كارتات الPLC,200,240,1 Elect,52,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
MOD,شربونات المواتير,1,الكشف و تنظيف شربونات المواتير,100,20,1 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,,
MOD,فلاتر المواتير,2,تنظيف فلاتر المواتير,110,40,1 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,,
MOD,ترامل البانل و المواتير,3,إعادة الربط على جميع ترامل البانل و المواتير,130,120,1 Elect,52,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
MOD,فرامل المواتير,4,ضبط فرامل المواتير,235,40,1 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,,
MOD,الكونتكترات,5,الكشف على الكونتكترات,160,60,1 Elect,26,,,,,,,,,,,,,,,,,,,,,,,,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,
MOD,البانل,6,تنظيف البانل,140,45,1 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,,
MOD,تكييف البانل,7,التاكد من عمل تكيف البانل,150,10,1 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,,
MOD,السفتي,8,الكشف على السفتي,170,25,2 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,,
MOD,الفوتوسيل,9,تنظيف و تاكيد تثبيت الفوتوسيل,180,30,1 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,,
MOD,الليميتات و البروكسيمتي,10,تنظيف و تاكيد تثبيت الليمتات و البروكسيمتى,190,20,2 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,,
MOD,PLC و Backplan,11,تنظيف الBackplan و كارتات الPLC,200,240,1 Elect,52,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TTM.ANGLE,شربونات المواتير,1,الكشف و تنظيف شربونات المواتير,100,20,1 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,,
TTM.ANGLE,فلاتر المواتير,2,تنظيف فلاتر المواتير,110,40,1 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,,
TTM.ANGLE,ترامل البانل و المواتير,3,إعادة الربط على جميع ترامل البانل و المواتير,130,120,1 Elect,52,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TTM.ANGLE,فرامل المواتير,4,ضبط فرامل المواتير,235,40,1 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,,
TTM.ANGLE,الكونتكترات,5,الكشف على الكونتكترات,160,60,1 Elect,26,,,,,,,,,,,,,,,,,,,,,,,,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TTM.ANGLE,البانل,6,تنظيف البانل,140,45,1 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,,
TTM.ANGLE,تكييف البانل,7,التاكد من عمل تكيف البانل,150,10,1 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,,
TTM.ANGLE,السفتي,8,الكشف على السفتي,170,25,2 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,,
TTM.ANGLE,الفوتوسيل,9,تنظيف و تاكيد تثبيت الفوتوسيل,180,30,1 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,,
TTM.ANGLE,الليميتات و البروكسيمتي,10,تنظيف و تاكيد تثبيت الليمتات و البروكسيمتى,190,20,2 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,,
TTM.ANGLE,PLC و Backplan,11,تنظيف الBackplan و كارتات الPLC,200,240,1 Elect,52,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TTM1,شربونات المواتير,1,الكشف و تنظيف شربونات المواتير,100,20,1 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,,
TTM1,فلاتر المواتير,2,تنظيف فلاتر المواتير,110,40,1 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,,
TTM1,ترامل البانل و المواتير,3,إعادة الربط على جميع ترامل البانل و المواتير,130,120,1 Elect,52,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TTM1,فرامل المواتير,4,ضبط فرامل المواتير,235,40,1 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,,
TTM1,الكونتكترات,5,الكشف على الكونتكترات,160,60,1 Elect,26,,,,,,,,,,,,,,,,,,,,,,,,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TTM1,البانل,6,تنظيف البانل,140,45,1 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,,
TTM1,تكييف البانل,7,التاكد من عمل تكيف البانل,150,10,1 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,,
TTM1,السفتي,8,الكشف على السفتي,170,25,2 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,,
TTM1,الفوتوسيل,9,تنظيف و تاكيد تثبيت الفوتوسيل,180,30,1 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,,
TTM1,الليميتات و البروكسيمتي,10,تنظيف و تاكيد تثبيت الليمتات و البروكسيمتى,190,20,2 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,,
TTM1,PLC و Backplan,11,تنظيف الBackplan و كارتات الPLC,200,240,1 Elect,52,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TTM2,شربونات المواتير,1,الكشف و تنظيف شربونات المواتير,100,20,1 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,,
TTM2,فلاتر المواتير,2,تنظيف فلاتر المواتير,110,40,1 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,,
TTM2,ترامل البانل و المواتير,3,إعادة الربط على جميع ترامل البانل و المواتير,130,120,1 Elect,52,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TTM2,فرامل المواتير,4,ضبط فرامل المواتير,235,40,1 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,,
TTM2,الكونتكترات,5,الكشف على الكونتكترات,160,60,1 Elect,26,,,,,,,,,,,,,,,,,,,,,,,,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TTM2,البانل,6,تنظيف البانل,140,45,1 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,,
TTM2,تكييف البانل,7,التاكد من عمل تكيف البانل,150,10,1 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,,
TTM2,السفتي,8,الكشف على السفتي,170,25,2 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,,
TTM2,الفوتوسيل,9,تنظيف و تاكيد تثبيت الفوتوسيل,180,30,1 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,,
TTM2,الليميتات و البروكسيمتي,10,تنظيف و تاكيد تثبيت الليمتات و البروكسيمتى,190,20,2 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,,
TTM2,PLC و Backplan,11,تنظيف الBackplan و كارتات الPLC,200,240,1 Elect,52,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TTM3,ترامل البانل و المواتير,1,إعادة الربط على جميع ترامل البانل و المواتير,130,120,1 Elect,52,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TTM3,الكونتكترات,2,الكشف على الكونتكترات,160,60,1 Elect,26,,,,,,,,,,,,,,,,,,,,,,,,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TTM3,البانل,3,تنظيف البانل,140,45,1 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,,
TTM3,تكييف البانل,4,التاكد من عمل تكيف البانل,150,10,1 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,,
TTM3,السفتي,5,الكشف على السفتي,170,25,2 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,,
TTM3,الفوتوسيل,6,تنظيف و تاكيد تثبيت الفوتوسيل,180,30,1 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,,
TTM3,الليميتات و البروكسيمتي,7,تنظيف و تاكيد تثبيت الليمتات و البروكسيمتى,190,20,2 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,,
TTM3,PLC و Backplan,8,تنظيف الBackplan و كارتات الPLC,200,240,1 Elect,52,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
VMI,شربونات المواتير,1,الكشف و تنظيف شربونات المواتير,100,20,1 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,,
VMI,فلاتر المواتير,2,تنظيف فلاتر المواتير,110,40,1 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,,
VMI,ترامل البانل و المواتير,3,إعادة الربط على جميع ترامل البانل و المواتير,130,120,1 Elect,52,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
VMI,فرامل المواتير,4,ضبط فرامل المواتير,235,40,1 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,,
VMI,الكونتكترات,5,الكشف على الكونتكترات,160,60,1 Elect,26,,,,,,,,,,,,,,,,,,,,,,,,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,
VMI,البانل,6,تنظيف البانل,140,45,1 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,,
VMI,تكييف البانل,7,التاكد من عمل تكيف البانل,150,10,1 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,,
VMI,السفتي,8,الكشف على السفتي,170,25,2 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,,
VMI,الفوتوسيل,9,تنظيف و تاكيد تثبيت الفوتوسيل,180,30,1 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,,
VMI,الليميتات و البروكسيمتي,10,تنظيف و تاكيد تثبيت الليمتات و البروكسيمتى,190,20,2 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,,
VMI,PLC و Backplan,11,تنظيف الBackplan و كارتات الPLC,200,240,1 Elect,52,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
NEW VMI,شربونات المواتير,1,الكشف و تنظيف شربونات المواتير,100,20,1 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,,
NEW VMI,فلاتر المواتير,2,تنظيف فلاتر المواتير,110,40,1 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,,
NEW VMI,ترامل البانل و المواتير,3,إعادة الربط على جميع ترامل البانل و المواتير,130,120,1 Elect,52,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
NEW VMI,فرامل المواتير,4,ضبط فرامل المواتير,235,40,1 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,,
NEW VMI,الكونتكترات,5,الكشف على الكونتكترات,160,60,1 Elect,26,,,,,,,,,,,,,,,,,,,,,,,,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,
NEW VMI,البانل,6,تنظيف البانل,140,45,1 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,,
NEW VMI,تكييف البانل,7,التاكد من عمل تكيف البانل,150,10,1 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,,
NEW VMI,السفتي,8,الكشف على السفتي,170,25,2 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,,
NEW VMI,الفوتوسيل,9,تنظيف و تاكيد تثبيت الفوتوسيل,180,30,1 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,,
NEW VMI,الليميتات و البروكسيمتي,10,تنظيف و تاكيد تثبيت الليمتات و البروكسيمتى,190,20,2 Elect,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,,
NEW VMI,PLC و Backplan,11,تنظيف الBackplan و كارتات الPLC,200,240,1 Elect,52,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
