Machine,Sub_Machine,.,Task_Description,Task_Code,Estimated_mins,Crew,Period_freq,W1,W2,W3,W4,W5,W6,W7,W8,W9,W10,W11,W12,W13,W14,W15,W16,W17,W18,W19,W20,W21,W22,W23,W24,W25,W26,W27,W28,W29,W30,W31,W32,W33,W34,W35,W36,W37,W38,W39,W40,W41,W42,W43,W44,W45,W46,W47,W48,W49,W50,W51,W52
TRG 1,العامود الرئيسي,1,بيان حالة فلتر طلمبة التزييت+التاكد من عمل flowswitch,700,20,1 Mech,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,,
TRG 1,العامود الرئيسي,2,التاكد من تثبيت السنتر استيل,701,40,1 Mech,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,,
TRG 1,العامود الرئيسي,3,تشحيم العمود الرئيسي و البيد هولدر,702,15,1 Mech,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,,
TRG 1,العامود الرئيسي,4,تغير زيت جيربوكس موتور الدوران و الفتح,703,40,1 Mech,52,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 1,العامود الرئيسي,5,تغير زيت الجيربوكس الرئيسي,704,70,1 Mech,52,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 1,الترانسيفر,7,تنظيف الرولمان بلي+التربيط علي الموتور,710,45,1 Mech,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,,
TRG 1,الترانسيفر,8,تشحيم عربة الترانسيفر,711,10,1 Mech,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,,
TRG 1,حصائر الترام الرئيسي,9,اكتمال وسلامة جميع السيور,720,25,2 Mech,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,,
TRG 1,حصائر الترام الرئيسي,10,سلامة سكينة الليتروخلوصها,721,30,1 Mech,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,,
TRG 1,حصائر الترام الرئيسي,11,ضبط سرعة الحصائر,722,20,2 Mech,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,,
TRG 1,حصائر الترام الرئيسي,12,بيان حالة فرشاة الكاركس+سلامة الدلائل,723,15,1 Mech,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,,
TRG 1,حصائر الترام الرئيسي,13,ضبط استواء الحصائر بالنسبة للدرام,724,20,1 Mech,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,,
TRG 1,حصائر الترام الرئيسي,14,تشحيم كراسي البوبينات و عمود سكينة الليتر,725,25,1 Mech,26,,,,,,,,,,,,,,,,,,,,,,,,,,x,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 1,حصائر الترام الرئيسي,15,تغير زيت جيربوكس مواتير السيور و البوبينات و سكينة الليتر,726,60,1 Mech,52,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 1,عربة الكيس,17,بيان حالة رولمان بلي الدسكات وجلب الفتيل,731,30,1 Mech,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,,
TRG 1,عربة الكيس,18,التشحيم,732,30,1 Mech,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,,
TRG 1,حصائر الترام المساعد,19,ضبط دلائل الاحزمة,740,20,1 Mech,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,,
TRG 1,حصائر الترام المساعد,20,الكشف علي رولات حصائر الاحزمة,741,30,1 Mech,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,,
TRG 1,حصائر الترام المساعد,21,الكشف علي حركة عربة الأحزمة و الحصائر,742,20,2 Mech,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,,
TRG 1,حصائر الترام المساعد,22,تشحيم كراسي البوبينات ( خارجي و داخلي ),743,25,1 Mech,26,,,,,,,,,,,,,,,,,,,,,,,,,,x,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 1,حصائر الترام المساعد,23,تغير زيت جيربوكس مواتير البوبينات,744,90,,52,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 1,الترد,24,الكشف علي رولات و بنز عربة الترد,750,20,1 Mech,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,,
TRG 1,العمود المساعد,25,تشحيم العمود المساعد و تزيت الدرم,760,10,1 Mech,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,,
TRG 1,العمود المساعد,26,تغير زيت جيربوكس المساعد,761,30,1 Mech,52,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 1,عام,27,الكشف علي تهريبات الهواء في الباتل والعمود المساعد و الرئيسي,770,60,2 Mech,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,,
TRG 1,عام,28,الكشف علي تهريبات الزيوت في الجيربوكس الرئيسي,772,60,2 Mech,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,,
TRG 1,عام,29,النظافة العامة,771,60,2 Mech,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,,,
TRG 2,العامود الرئيسي,1,بيان حالة فلتر طلمبة التزييت+التاكد من عمل flowswitch,700,20,1 Mech,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 2,العامود الرئيسي,2,التاكد من تثبيت السنتر استيل,701,40,1 Mech,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 2,العامود الرئيسي,3,تشحيم العمود الرئيسي و البيد هولدر,702,15,1 Mech,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 2,العامود الرئيسي,4,تغير زيت جيربوكس موتور الدوران و الفتح,703,40,1 Mech,52,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 2,العامود الرئيسي,5,تغير زيت الجيربوكس الرئيسي,704,70,1 Mech,52,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 2,الترانسفير,7,تنظيف الرولمان بلي+التربيط علي الموتور,710,45,1 Mech,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 2,الترانسفير,8,تشحيم عربة الترانسفير,711,10,1 Mech,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 2,حصائر الدرام الرئيسي,9,اكتمال وسلامة جميع السيور,720,25,2 Mech,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 2,حصائر الدرام الرئيسي,10,سلامة سكينة اللينر وخلوصها,721,30,1 Mech,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 2,حصائر الدرام الرئيسي,11,ضبط سرعة الحصائر,722,20,2 Mech,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 2,حصائر الدرام الرئيسي,12,بيان حالة فرشة الكاركس+سلامة الدلائل,723,15,1 Mech,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 2,حصائر الدرام الرئيسي,13,ضبط استواء الحصائر بالنسبة للدرام,724,20,1 Mech,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 2,حصائر الدرام الرئيسي,14,تشحيم كراسي البوبينات و عمود سكينة اللينر,725,25,1 Mech,26,,,,,,,,,,,,,,,,,,,,,,,,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 2,حصائر الدرام الرئيسي,15,تغير زيت جيربوكس مواتير السيور و البوبينات و سكينة اللينر,726,60,1 Mech,52,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 2,عربة الكبس,17,بيان حالة رولمان بلي الدسكات وجلب الفتيل,731,30,1 Mech,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 2,عربة الكبس,18,التشحيم,732,30,1 Mech,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 2,حصائر الدرام المساعد,19,ضبط دلائل الاحزمة,740,20,1 Mech,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 2,حصائر الدرام المساعد,20,الكشف علي رولات حصائر الاحزمة,741,30,1 Mech,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 2,حصائر الدرام المساعد,21,الكشف على حركة عربة الأحزمة و الحصائر,742,20,2 Mech,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 2,حصائر الدرام المساعد,22,تشحيم كراسي البوبينات ( خارجي و داخلي ),743,25,1 Mech,26,,,,,,,,,,,,,,,,,,,,,,,,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 2,حصائر الدرام المساعد,23,تغير زيت جيربوكس مواتير البوبينات,744,90,1 Mech,52,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 2,عربة الترد,24,الكشف علي رولات و بنز عربة الترد,750,20,1 Mech,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 2,العمود المساعد,25,تشحيم العمود المساعد و تزيت الدرم,760,10,1 Mech,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 2,العمود المساعد,26,تغير زيت جيربوكس المساعد,761,30,1 Mech,52,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 2,عام,27,الكشف على تهريبات الهواء فى البانل والعمود المساعد و الرئيسى,770,60,2 Mech,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 2,عام,28,الكشف على تهريبات الزيوت فى الجيربوكس الرئيسى,772,60,2 Mech,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 2,عام,29,النظافة العامة,771,60,2 Mech,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 3,العامود الرئيسي,1,بيان حالة فلتر طلمبة التزييت+التاكد من عمل flowswitch,700,20,1 Mech,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 3,العامود الرئيسي,2,التاكد من تثبيت السنتر استيل,701,40,1 Mech,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 3,العامود الرئيسي,3,تشحيم العمود الرئيسي و البيد هولدر,702,15,1 Mech,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 3,العامود الرئيسي,4,تغير زيت جيربوكس موتور الدوران و الفتح,703,40,1 Mech,52,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 3,العامود الرئيسي,5,تغير زيت الجيربوكس الرئيسي,704,70,1 Mech,52,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 3,الترانسفير,7,تنظيف الرولمان بلي+التربيط علي الموتور,710,45,1 Mech,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 3,الترانسفير,8,تشحيم عربة الترانسفير,711,10,1 Mech,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 3,حصائر الدرام الرئيسي,9,اكتمال وسلامة جميع السيور,720,25,2 Mech,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 3,حصائر الدرام الرئيسي,10,سلامة سكينة اللينر وخلوصها,721,30,1 Mech,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 3,حصائر الدرام الرئيسي,11,ضبط سرعة الحصائر,722,20,2 Mech,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 3,حصائر الدرام الرئيسي,12,بيان حالة فرشة الكاركس+سلامة الدلائل,723,15,1 Mech,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 3,حصائر الدرام الرئيسي,13,ضبط استواء الحصائر بالنسبة للدرام,724,20,1 Mech,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 3,حصائر الدرام الرئيسي,14,تشحيم كراسي البوبينات و عمود سكينة اللينر,725,25,1 Mech,26,,,,,,,,,,,,,,,,,,,,,,,,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 3,حصائر الدرام الرئيسي,15,تغير زيت جيربوكس مواتير السيور و البوبينات و سكينة اللينر,726,60,1 Mech,52,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 3,عربة الكبس,17,بيان حالة رولمان بلي الدسكات وجلب الفتيل,731,30,1 Mech,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 3,عربة الكبس,18,التشحيم,732,30,1 Mech,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 3,حصائر الدرام المساعد,19,ضبط دلائل الاحزمة,740,20,1 Mech,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 3,حصائر الدرام المساعد,20,الكشف علي رولات حصائر الاحزمة,741,30,1 Mech,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 3,حصائر الدرام المساعد,21,الكشف على حركة عربة الأحزمة و الحصائر,742,20,2 Mech,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 3,حصائر الدرام المساعد,22,تشحيم كراسي البوبينات ( خارجي و داخلي ),743,25,1 Mech,26,,,,,,,,,,,,,,,,,,,,,,,,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 3,حصائر الدرام المساعد,23,تغير زيت جيربوكس مواتير البوبينات,744,90,1 Mech,52,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 3,عربة الترد,24,الكشف علي رولات و بنز عربة الترد,750,20,1 Mech,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 3,العمود المساعد,25,تشحيم العمود المساعد و تزيت الدرم,760,10,1 Mech,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 3,العمود المساعد,26,تغير زيت جيربوكس المساعد,761,30,1 Mech,52,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 3,عام,27,الكشف على تهريبات الهواء فى البانل والعمود المساعد و الرئيسى,770,60,2 Mech,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 3,عام,28,الكشف على تهريبات الزيوت فى الجيربوكس الرئيسى,772,60,2 Mech,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 3,عام,29,النظافة العامة,771,60,2 Mech,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 4,العامود الرئيسي,1,بيان حالة فلتر طلمبة التزييت+التاكد من عمل flowswitch,700,20,1 Mech,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 4,العامود الرئيسي,2,التاكد من تثبيت السنتر استيل,701,40,1 Mech,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 4,العامود الرئيسي,3,تشحيم العمود الرئيسي و البيد هولدر,702,15,1 Mech,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 4,العامود الرئيسي,4,تغير زيت جيربوكس موتور الدوران و الفتح,703,40,1 Mech,52,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 4,العامود الرئيسي,5,تغير زيت الجيربوكس الرئيسي,704,70,1 Mech,52,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 4,الترانسفير,7,تنظيف الرولمان بلي+التربيط علي الموتور,710,45,1 Mech,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 4,الترانسفير,8,تشحيم عربة الترانسفير,711,10,1 Mech,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 4,حصائر الدرام الرئيسي,9,اكتمال وسلامة جميع السيور,720,25,2 Mech,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 4,حصائر الدرام الرئيسي,10,سلامة سكينة اللينر وخلوصها,721,30,1 Mech,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 4,حصائر الدرام الرئيسي,11,ضبط سرعة الحصائر,722,20,2 Mech,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 4,حصائر الدرام الرئيسي,12,بيان حالة فرشة الكاركس+سلامة الدلائل,723,15,1 Mech,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 4,حصائر الدرام الرئيسي,13,ضبط استواء الحصائر بالنسبة للدرام,724,20,1 Mech,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 4,حصائر الدرام الرئيسي,14,تشحيم كراسي البوبينات و عمود سكينة اللينر,725,25,1 Mech,26,,,,,,,,,,,,,,,,,,,,,,,,,,,,x,,,,,,,,,,,,,,,,,,,,,,,,
TRG 4,حصائر الدرام الرئيسي,15,تغير زيت جيربوكس مواتير السيور و البوبينات و سكينة اللينر,726,60,1 Mech,52,,,,,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 4,عربة الكبس,17,بيان حالة رولمان بلي الدسكات وجلب الفتيل,731,30,1 Mech,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 4,عربة الكبس,18,التشحيم,732,30,1 Mech,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 4,حصائر الدرام المساعد,19,ضبط دلائل الاحزمة,740,20,1 Mech,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 4,حصائر الدرام المساعد,20,الكشف علي رولات حصائر الاحزمة,741,30,1 Mech,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 4,حصائر الدرام المساعد,21,الكشف على حركة عربة الأحزمة و الحصائر,742,20,2 Mech,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 4,حصائر الدرام المساعد,22,تشحيم كراسي البوبينات ( خارجي و داخلي ),743,25,1 Mech,26,,,,,,,,,,,,,,,,,,,,,,,,,,,,x,,,,,,,,,,,,,,,,,,,,,,,,
TRG 4,حصائر الدرام المساعد,23,تغير زيت جيربوكس مواتير البوبينات,744,90,1 Mech,52,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 4,عربة الترد,24,الكشف علي رولات و بنز عربة الترد,750,20,1 Mech,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 4,العمود المساعد,25,تشحيم العمود المساعد و تزيت الدرم,760,10,1 Mech,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 4,العمود المساعد,26,تغير زيت جيربوكس المساعد,761,30,1 Mech,52,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 4,عام,27,الكشف على تهريبات الهواء فى البانل والعمود المساعد و الرئيسى,770,60,2 Mech,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 4,عام,28,الكشف على تهريبات الزيوت فى الجيربوكس الرئيسى,772,60,2 Mech,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 4,عام,29,النظافة العامة,771,60,2 Mech,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 5,العامود الرئيسي,1,بيان حالة فلتر طلمبة التزييت+التاكد من عمل flowswitch,700,20,1 Mech,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 5,العامود الرئيسي,2,التاكد من تثبيت السنتر استيل,701,40,1 Mech,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 5,العامود الرئيسي,3,تشحيم العمود الرئيسي و البيد هولدر,702,15,1 Mech,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 5,العامود الرئيسي,4,تغير زيت جيربوكس موتور الدوران و الفتح,703,40,1 Mech,52,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 5,العامود الرئيسي,5,تغير زيت الجيربوكس الرئيسي,704,70,1 Mech,52,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 5,الترانسفير,7,تنظيف الرولمان بلي+التربيط علي الموتور,710,45,1 Mech,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 5,الترانسفير,8,تشحيم عربة الترانسفير,711,10,1 Mech,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 5,حصائر الدرام الرئيسي,9,اكتمال وسلامة جميع السيور,720,25,2 Mech,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 5,حصائر الدرام الرئيسي,10,سلامة سكينة اللينر وخلوصها,721,30,1 Mech,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 5,حصائر الدرام الرئيسي,11,ضبط سرعة الحصائر,722,20,2 Mech,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 5,حصائر الدرام الرئيسي,12,بيان حالة فرشة الكاركس+سلامة الدلائل,723,15,1 Mech,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 5,حصائر الدرام الرئيسي,13,ضبط استواء الحصائر بالنسبة للدرام,724,20,1 Mech,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 5,حصائر الدرام الرئيسي,14,تشحيم كراسي البوبينات و عمود سكينة اللينر,725,25,1 Mech,26,,,,,,,,,,,,,,,,,,,,,,,,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 5,حصائر الدرام الرئيسي,15,تغير زيت جيربوكس مواتير السيور و البوبينات و سكينة اللينر,726,60,1 Mech,52,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 5,عربة الكبس,17,بيان حالة رولمان بلي الدسكات وجلب الفتيل,731,30,1 Mech,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 5,عربة الكبس,18,التشحيم,732,30,1 Mech,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 5,حصائر الدرام المساعد,19,ضبط دلائل الاحزمة,740,20,1 Mech,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 5,حصائر الدرام المساعد,20,الكشف علي رولات حصائر الاحزمة,741,30,1 Mech,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 5,حصائر الدرام المساعد,21,الكشف على حركة عربة الأحزمة و الحصائر,742,20,2 Mech,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 5,حصائر الدرام المساعد,22,تشحيم كراسي البوبينات ( خارجي و داخلي ),743,25,1 Mech,26,,,,,,,,,,,,,,,,,,,,,,,,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 5,حصائر الدرام المساعد,23,تغير زيت جيربوكس مواتير البوبينات,744,90,1 Mech,52,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 5,عربة الترد,24,الكشف علي رولات و بنز عربة الترد,750,20,1 Mech,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 5,العمود المساعد,25,تشحيم العمود المساعد و تزيت الدرم,760,10,1 Mech,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 5,العمود المساعد,26,تغير زيت جيربوكس المساعد,761,30,1 Mech,52,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 5,عام,27,الكشف على تهريبات الهواء فى البانل والعمود المساعد و الرئيسى,770,60,2 Mech,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 5,عام,28,الكشف على تهريبات الزيوت فى الجيربوكس الرئيسى,772,60,2 Mech,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 5,عام,29,النظافة العامة,771,60,2 Mech,4,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 6,العامود الرئيسي,1,بيان حالة فلتر طلمبة التزييت+التاكد من عمل flowswitch,700,20,1 Mech,4,,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 6,العامود الرئيسي,2,التاكد من تثبيت السنتر استيل,701,40,1 Mech,4,,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 6,العامود الرئيسي,3,تشحيم العمود الرئيسي و البيد هولدر,702,15,1 Mech,4,,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 6,العامود الرئيسي,4,تغير زيت جيربوكس موتور الدوران و الفتح,703,40,1 Mech,52,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 6,العامود الرئيسي,5,تغير زيت الجيربوكس الرئيسي,704,70,1 Mech,52,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 6,الترانسفير,7,تنظيف الرولمان بلي+التربيط علي الموتور,710,45,1 Mech,4,,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 6,الترانسفير,8,تشحيم عربة الترانسفير,711,10,1 Mech,4,,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 6,حصائر الدرام الرئيسي,9,اكتمال وسلامة جميع السيور,720,25,2 Mech,4,,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 6,حصائر الدرام الرئيسي,10,سلامة سكينة اللينر وخلوصها,721,30,1 Mech,4,,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 6,حصائر الدرام الرئيسي,11,ضبط سرعة الحصائر,722,20,2 Mech,4,,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 6,حصائر الدرام الرئيسي,12,بيان حالة فرشة الكاركس+سلامة الدلائل,723,15,1 Mech,4,,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 6,حصائر الدرام الرئيسي,13,ضبط استواء الحصائر بالنسبة للدرام,724,20,1 Mech,4,,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 6,حصائر الدرام الرئيسي,14,تشحيم كراسي البوبينات و عمود سكينة اللينر,725,25,1 Mech,26,,,,,,,,,,,,,,,,,,,,,,,,,,,,x,,,,,,,,,,,,,,,,,,,,,,,,
TRG 6,حصائر الدرام الرئيسي,15,تغير زيت جيربوكس مواتير السيور و البوبينات و سكينة اللينر,726,60,1 Mech,52,,,,,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 6,عربة الكبس,17,بيان حالة رولمان بلي الدسكات وجلب الفتيل,731,30,1 Mech,4,,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 6,عربة الكبس,18,التشحيم,732,30,1 Mech,4,,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 6,حصائر الدرام المساعد,19,ضبط دلائل الاحزمة,740,20,1 Mech,4,,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 6,حصائر الدرام المساعد,20,الكشف علي رولات حصائر الاحزمة,741,30,1 Mech,4,,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 6,حصائر الدرام المساعد,21,الكشف على حركة عربة الأحزمة و الحصائر,742,20,2 Mech,4,,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 6,حصائر الدرام المساعد,22,تشحيم كراسي البوبينات ( خارجي و داخلي ),743,25,1 Mech,26,,,,,,,,,,,,,,,,,,,,,,,,,,,,x,,,,,,,,,,,,,,,,,,,,,,,,
TRG 6,حصائر الدرام المساعد,23,تغير زيت جيربوكس مواتير البوبينات,744,90,1 Mech,52,,,,,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 6,عربة الترد,24,الكشف علي رولات و بنز عربة الترد,750,20,1 Mech,4,,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 6,العمود المساعد,25,تشحيم العمود المساعد و تزيت الدرم,760,10,1 Mech,4,,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 6,العمود المساعد,26,تغير زيت جيربوكس المساعد,761,30,1 Mech,52,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 6,عام,27,الكشف على تهريبات الهواء فى البانل والعمود المساعد و الرئيسى,770,60,2 Mech,4,,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 6,عام,28,الكشف على تهريبات الزيوت فى الجيربوكس الرئيسى,772,60,2 Mech,4,,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 6,عام,29,النظافة العامة,771,60,2 Mech,4,,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 7,العامود الرئيسي,1,بيان حالة فلتر طلمبة التزييت+التاكد من عمل flowswitch,700,20,1 Mech,4,,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 7,العامود الرئيسي,2,التاكد من تثبيت السنتر استيل,701,40,1 Mech,4,,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 7,العامود الرئيسي,3,تشحيم العمود الرئيسي و البيد هولدر,702,15,1 Mech,4,,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 7,العامود الرئيسي,4,تغير زيت جيربوكس موتور الدوران و الفتح,703,40,1 Mech,52,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 7,العامود الرئيسي,5,تغير زيت الجيربوكس الرئيسي,704,70,1 Mech,52,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 7,الترانسفير,7,تنظيف الرولمان بلي+التربيط علي الموتور,710,45,1 Mech,4,,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 7,الترانسفير,8,تشحيم عربة الترانسفير,711,10,1 Mech,4,,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 7,حصائر الدرام الرئيسي,9,اكتمال وسلامة جميع السيور,720,25,2 Mech,4,,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 7,حصائر الدرام الرئيسي,10,سلامة سكينة اللينر وخلوصها,721,30,1 Mech,4,,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 7,حصائر الدرام الرئيسي,11,ضبط سرعة الحصائر,722,20,2 Mech,4,,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 7,حصائر الدرام الرئيسي,12,بيان حالة فرشة الكاركس+سلامة الدلائل,723,15,1 Mech,4,,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 7,حصائر الدرام الرئيسي,13,ضبط استواء الحصائر بالنسبة للدرام,724,20,1 Mech,4,,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 7,حصائر الدرام الرئيسي,14,تشحيم كراسي البوبينات و عمود سكينة اللينر,725,25,1 Mech,26,,,,,,,,,,,,,,,,,,,,,,,,,,,,x,,,,,,,,,,,,,,,,,,,,,,,,
TRG 7,حصائر الدرام الرئيسي,15,تغير زيت جيربوكس مواتير السيور و البوبينات و سكينة اللينر,726,60,1 Mech,52,,,,,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 7,عربة الكبس,17,بيان حالة رولمان بلي الدسكات وجلب الفتيل,731,30,1 Mech,4,,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 7,عربة الكبس,18,التشحيم,732,30,1 Mech,4,,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 7,حصائر الدرام المساعد,19,ضبط دلائل الاحزمة,740,20,1 Mech,4,,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 7,حصائر الدرام المساعد,20,الكشف علي رولات حصائر الاحزمة,741,30,1 Mech,4,,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 7,حصائر الدرام المساعد,21,الكشف على حركة عربة الأحزمة و الحصائر,742,20,2 Mech,4,,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 7,حصائر الدرام المساعد,22,تشحيم كراسي البوبينات ( خارجي و داخلي ),743,25,1 Mech,26,,,,,,,,,,,,,,,,,,,,,,,,,,,,x,,,,,,,,,,,,,,,,,,,,,,,,
TRG 7,حصائر الدرام المساعد,23,تغير زيت جيربوكس مواتير البوبينات,744,90,1 Mech,52,,,,,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 7,عربة الترد,24,الكشف علي رولات و بنز عربة الترد,750,20,1 Mech,4,,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 7,العمود المساعد,25,تشحيم العمود المساعد و تزيت الدرم,760,10,1 Mech,4,,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 7,العمود المساعد,26,تغير زيت جيربوكس المساعد,761,30,1 Mech,52,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 7,عام,27,الكشف على تهريبات الهواء فى البانل والعمود المساعد و الرئيسى,770,60,2 Mech,4,,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 7,عام,28,الكشف على تهريبات الزيوت فى الجيربوكس الرئيسى,772,60,2 Mech,4,,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 7,عام,29,النظافة العامة,771,60,2 Mech,4,,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,
TRG 8,العامود الرئيسي,1,بيان حالة فلتر طلمبة التزييت+التاكد من عمل flowswitch,700,20,1 Mech,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,
TRG 8,العامود الرئيسي,2,التاكد من تثبيت السنتر استيل,701,40,1 Mech,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,
TRG 8,العامود الرئيسي,3,تشحيم العمود الرئيسي و البيد هولدر,702,15,1 Mech,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,
TRG 8,العامود الرئيسي,4,تغير زيت جيربوكس موتور الدوران و الفتح,703,40,1 Mech,52,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 8,العامود الرئيسي,5,تغير زيت الجيربوكس الرئيسي,704,70,1 Mech,52,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 8,الترانسفير,7,تنظيف الرولمان بلي+التربيط علي الموتور,710,45,1 Mech,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,
TRG 8,الترانسفير,8,تشحيم عربة الترانسفير,711,10,1 Mech,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,
TRG 8,حصائر الدرام الرئيسي,9,اكتمال وسلامة جميع السيور,720,25,2 Mech,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,
TRG 8,حصائر الدرام الرئيسي,10,سلامة سكينة اللينر وخلوصها,721,30,1 Mech,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,
TRG 8,حصائر الدرام الرئيسي,11,ضبط سرعة الحصائر,722,20,2 Mech,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,
TRG 8,حصائر الدرام الرئيسي,12,بيان حالة فرشة الكاركس+سلامة الدلائل,723,15,1 Mech,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,
TRG 8,حصائر الدرام الرئيسي,13,ضبط استواء الحصائر بالنسبة للدرام,724,20,1 Mech,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,
TRG 8,حصائر الدرام الرئيسي,14,تشحيم كراسي البوبينات و عمود سكينة اللينر,725,25,1 Mech,26,,,,,,,,,,,,,,,,,,,,,,,,,x,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 8,حصائر الدرام الرئيسي,15,تغير زيت جيربوكس مواتير السيور و البوبينات و سكينة اللينر,726,60,1 Mech,52,,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 8,عربة الكبس,17,بيان حالة رولمان بلي الدسكات وجلب الفتيل,731,30,1 Mech,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,
TRG 8,عربة الكبس,18,التشحيم,732,30,1 Mech,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,
TRG 8,حصائر الدرام المساعد,19,ضبط دلائل الاحزمة,740,20,1 Mech,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,
TRG 8,حصائر الدرام المساعد,20,الكشف علي رولات حصائر الاحزمة,741,30,1 Mech,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,
TRG 8,حصائر الدرام المساعد,21,الكشف على حركة عربة الأحزمة و الحصائر,742,20,2 Mech,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,
TRG 8,حصائر الدرام المساعد,22,تشحيم كراسي البوبينات ( خارجي و داخلي ),743,25,1 Mech,26,,,,,,,,,,,,,,,,,,,,,,,,,x,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 8,حصائر الدرام المساعد,23,تغير زيت جيربوكس مواتير البوبينات,744,90,1 Mech,52,,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 8,عربة الترد,24,الكشف علي رولات و بنز عربة الترد,750,20,1 Mech,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,
TRG 8,العمود المساعد,25,تشحيم العمود المساعد و تزيت الدرم,760,10,1 Mech,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,
TRG 8,العمود المساعد,26,تغير زيت جيربوكس المساعد,761,30,1 Mech,52,,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 8,عام,27,الكشف على تهريبات الهواء فى البانل والعمود المساعد و الرئيسى,770,60,2 Mech,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,
TRG 8,عام,28,الكشف على تهريبات الزيوت فى الجيربوكس الرئيسى,772,60,2 Mech,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,
TRG 8,عام,29,النظافة العامة,771,60,2 Mech,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,
TRG 9,العامود الرئيسي,1,بيان حالة فلتر طلمبة التزييت+التاكد من عمل flowswitch,700,20,1 Mech,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,
TRG 9,العامود الرئيسي,2,التاكد من تثبيت السنتر استيل,701,40,1 Mech,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,
TRG 9,العامود الرئيسي,3,تشحيم العمود الرئيسي و البيد هولدر,702,15,1 Mech,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,
TRG 9,العامود الرئيسي,4,تغير زيت جيربوكس موتور الدوران و الفتح,703,40,1 Mech,52,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 9,العامود الرئيسي,5,تغير زيت الجيربوكس الرئيسي,704,70,1 Mech,52,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 9,الترانسفير,7,تنظيف الرولمان بلي+التربيط علي الموتور,710,45,1 Mech,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,
TRG 9,الترانسفير,8,تشحيم عربة الترانسفير,711,10,1 Mech,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,
TRG 9,حصائر الدرام الرئيسي,9,اكتمال وسلامة جميع السيور,720,25,2 Mech,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,
TRG 9,حصائر الدرام الرئيسي,10,سلامة سكينة اللينر وخلوصها,721,30,1 Mech,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,
TRG 9,حصائر الدرام الرئيسي,11,ضبط سرعة الحصائر,722,20,2 Mech,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,
TRG 9,حصائر الدرام الرئيسي,12,بيان حالة فرشة الكاركس+سلامة الدلائل,723,15,1 Mech,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,
TRG 9,حصائر الدرام الرئيسي,13,ضبط استواء الحصائر بالنسبة للدرام,724,20,1 Mech,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,
TRG 9,حصائر الدرام الرئيسي,14,تشحيم كراسي البوبينات و عمود سكينة اللينر,725,25,1 Mech,26,,,,,,,,,,,,,,,,,,,,,,,,,x,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 9,حصائر الدرام الرئيسي,15,تغير زيت جيربوكس مواتير السيور و البوبينات و سكينة اللينر,726,60,1 Mech,52,,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 9,عربة الكبس,17,بيان حالة رولمان بلي الدسكات وجلب الفتيل,731,30,1 Mech,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,
TRG 9,عربة الكبس,18,التشحيم,732,30,1 Mech,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,
TRG 9,حصائر الدرام المساعد,19,ضبط دلائل الاحزمة,740,20,1 Mech,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,
TRG 9,حصائر الدرام المساعد,20,الكشف علي رولات حصائر الاحزمة,741,30,1 Mech,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,
TRG 9,حصائر الدرام المساعد,21,الكشف على حركة عربة الأحزمة و الحصائر,742,20,2 Mech,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,
TRG 9,حصائر الدرام المساعد,22,تشحيم كراسي البوبينات ( خارجي و داخلي ),743,25,1 Mech,26,,,,,,,,,,,,,,,,,,,,,,,,,x,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 9,حصائر الدرام المساعد,23,تغير زيت جيربوكس مواتير البوبينات,744,90,1 Mech,52,,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 9,عربة الترد,24,الكشف علي رولات و بنز عربة الترد,750,20,1 Mech,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,
TRG 9,العمود المساعد,25,تشحيم العمود المساعد و تزيت الدرم,760,10,1 Mech,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,
TRG 9,العمود المساعد,26,تغير زيت جيربوكس المساعد,761,30,1 Mech,52,,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 9,عام,27,الكشف على تهريبات الهواء فى البانل والعمود المساعد و الرئيسى,770,60,2 Mech,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,
TRG 9,عام,28,الكشف على تهريبات الزيوت فى الجيربوكس الرئيسى,772,60,2 Mech,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,
TRG 9,عام,29,النظافة العامة,771,60,2 Mech,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,
TRG 10,العامود الرئيسي,1,بيان حالة فلتر طلمبة التزييت+التاكد من عمل flowswitch,700,20,1 Mech,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,
TRG 10,العامود الرئيسي,2,التاكد من تثبيت السنتر استيل,701,40,1 Mech,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,
TRG 10,العامود الرئيسي,3,تشحيم العمود الرئيسي و البيد هولدر,702,15,1 Mech,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,
TRG 10,العامود الرئيسي,4,تغير زيت جيربوكس موتور الدوران و الفتح,703,40,1 Mech,52,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 10,العامود الرئيسي,5,تغير زيت الجيربوكس الرئيسي,704,70,1 Mech,52,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 10,الترانسفير,7,تنظيف الرولمان بلي+التربيط علي الموتور,710,45,1 Mech,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,
TRG 10,الترانسفير,8,تشحيم عربة الترانسفير,711,10,1 Mech,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,
TRG 10,حصائر الدرام الرئيسي,9,اكتمال وسلامة جميع السيور,720,25,2 Mech,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,
TRG 10,حصائر الدرام الرئيسي,10,سلامة سكينة اللينر وخلوصها,721,30,1 Mech,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,
TRG 10,حصائر الدرام الرئيسي,11,ضبط سرعة الحصائر,722,20,2 Mech,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,
TRG 10,حصائر الدرام الرئيسي,12,بيان حالة فرشة الكاركس+سلامة الدلائل,723,15,1 Mech,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,
TRG 10,حصائر الدرام الرئيسي,13,ضبط استواء الحصائر بالنسبة للدرام,724,20,1 Mech,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,
TRG 10,حصائر الدرام الرئيسي,14,تشحيم كراسي البوبينات و عمود سكينة اللينر,725,25,1 Mech,26,,,,,,,,,,,,,,,,,,,,,,,,,x,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 10,حصائر الدرام الرئيسي,15,تغير زيت جيربوكس مواتير السيور و البوبينات و سكينة اللينر,726,60,1 Mech,52,,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 10,عربة الكبس,17,بيان حالة رولمان بلي الدسكات وجلب الفتيل,731,30,1 Mech,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,
TRG 10,عربة الكبس,18,التشحيم,732,30,1 Mech,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,
TRG 10,حصائر الدرام المساعد,19,ضبط دلائل الاحزمة,740,20,1 Mech,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,
TRG 10,حصائر الدرام المساعد,20,الكشف علي رولات حصائر الاحزمة,741,30,1 Mech,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,
TRG 10,حصائر الدرام المساعد,21,الكشف على حركة عربة الأحزمة و الحصائر,742,20,2 Mech,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,
TRG 10,حصائر الدرام المساعد,22,تشحيم كراسي البوبينات ( خارجي و داخلي ),743,25,1 Mech,26,,,,,,,,,,,,,,,,,,,,,,,,,x,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 10,حصائر الدرام المساعد,23,تغير زيت جيربوكس مواتير البوبينات,744,90,1 Mech,52,,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 10,عربة الترد,24,الكشف علي رولات و بنز عربة الترد,750,20,1 Mech,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,
TRG 10,العمود المساعد,25,تشحيم العمود المساعد و تزيت الدرم,760,10,1 Mech,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,
TRG 10,العمود المساعد,26,تغير زيت جيربوكس المساعد,761,30,1 Mech,52,,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 10,عام,27,الكشف على تهريبات الهواء فى البانل والعمود المساعد و الرئيسى,770,60,2 Mech,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,
TRG 10,عام,28,الكشف على تهريبات الزيوت فى الجيربوكس الرئيسى,772,60,2 Mech,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,
TRG 10,عام,29,النظافة العامة,771,60,2 Mech,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,
TRG 11,العامود الرئيسي,1,بيان حالة فلتر طلمبة التزييت+التاكد من عمل flowswitch,700,20,1 Mech,4,x,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,
TRG 11,العامود الرئيسي,2,التاكد من تثبيت السنتر استيل,701,40,1 Mech,4,x,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,
TRG 11,العامود الرئيسي,3,تشحيم العمود الرئيسي و البيد هولدر,702,15,1 Mech,4,x,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,
TRG 11,العامود الرئيسي,4,تغير زيت جيربوكس موتور الدوران و الفتح,703,40,1 Mech,52,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 11,العامود الرئيسي,5,تغير زيت الجيربوكس الرئيسي,704,70,1 Mech,52,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 11,الترانسفير,7,تنظيف الرولمان بلي+التربيط علي الموتور,710,45,1 Mech,4,x,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,
TRG 11,الترانسفير,8,تشحيم عربة الترانسفير,711,10,1 Mech,4,x,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,
TRG 11,حصائر الدرام الرئيسي,9,اكتمال وسلامة جميع السيور,720,25,2 Mech,4,x,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,
TRG 11,حصائر الدرام الرئيسي,10,سلامة سكينة اللينر وخلوصها,721,30,1 Mech,4,x,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,
TRG 11,حصائر الدرام الرئيسي,11,ضبط سرعة الحصائر,722,20,2 Mech,4,x,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,
TRG 11,حصائر الدرام الرئيسي,12,بيان حالة فرشة الكاركس+سلامة الدلائل,723,15,1 Mech,4,x,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,
TRG 11,حصائر الدرام الرئيسي,13,ضبط استواء الحصائر بالنسبة للدرام,724,20,1 Mech,4,x,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,
TRG 11,حصائر الدرام الرئيسي,14,تشحيم كراسي البوبينات و عمود سكينة اللينر,725,25,1 Mech,26,,,,,,,,,,,,,,,,,,,,,,,,,,x,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 11,حصائر الدرام الرئيسي,15,تغير زيت جيربوكس مواتير السيور و البوبينات و سكينة اللينر,726,60,1 Mech,52,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 11,عربة الكبس,17,بيان حالة رولمان بلي الدسكات وجلب الفتيل,731,30,1 Mech,4,x,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,
TRG 11,عربة الكبس,18,التشحيم,732,30,1 Mech,4,x,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,
TRG 11,حصائر الدرام المساعد,19,ضبط دلائل الاحزمة,740,20,1 Mech,4,x,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,
TRG 11,حصائر الدرام المساعد,20,الكشف علي رولات حصائر الاحزمة,741,30,1 Mech,4,x,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,
TRG 11,حصائر الدرام المساعد,21,الكشف على حركة عربة الأحزمة و الحصائر,742,20,2 Mech,4,x,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,
TRG 11,حصائر الدرام المساعد,22,تشحيم كراسي البوبينات ( خارجي و داخلي ),743,25,1 Mech,26,,,,,,,,,,,,,,,,,,,,,,,,,,x,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 11,حصائر الدرام المساعد,23,تغير زيت جيربوكس مواتير البوبينات,744,90,1 Mech,52,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 11,عربة الترد,24,الكشف علي رولات و بنز عربة الترد,750,20,1 Mech,4,x,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,
TRG 11,العمود المساعد,25,تشحيم العمود المساعد و تزيت الدرم,760,10,1 Mech,4,x,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,
TRG 11,العمود المساعد,26,تغير زيت جيربوكس المساعد,761,30,1 Mech,52,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 11,عام,27,الكشف على تهريبات الهواء فى البانل والعمود المساعد و الرئيسى,770,60,2 Mech,4,x,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,
TRG 11,عام,28,الكشف على تهريبات الزيوت فى الجيربوكس الرئيسى,772,60,2 Mech,4,x,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,
TRG 11,عام,29,النظافة العامة,771,60,2 Mech,4,x,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,,
TRG 12,العامود الرئيسي,1,بيان حالة فلتر طلمبة التزييت+التاكد من عمل flowswitch,700,20,1 Mech,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,
TRG 12,العامود الرئيسي,2,التاكد من تثبيت السنتر استيل,701,40,1 Mech,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,
TRG 12,العامود الرئيسي,3,تشحيم العمود الرئيسي و البيد هولدر,702,15,1 Mech,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,
TRG 12,العامود الرئيسي,4,تغير زيت جيربوكس موتور الدوران و الفتح,703,40,1 Mech,52,,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 12,العامود الرئيسي,5,تغير زيت الجيربوكس الرئيسي,704,70,1 Mech,52,,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 12,الترانسفير,7,تنظيف الرولمان بلي+التربيط علي الموتور,710,45,1 Mech,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,
TRG 12,الترانسفير,8,تشحيم عربة الترانسفير,711,10,1 Mech,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,
TRG 12,حصائر الدرام الرئيسي,9,اكتمال وسلامة جميع السيور,720,25,2 Mech,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,
TRG 12,حصائر الدرام الرئيسي,10,سلامة سكينة اللينر وخلوصها,721,30,1 Mech,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,
TRG 12,حصائر الدرام الرئيسي,11,ضبط سرعة الحصائر,722,20,2 Mech,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,
TRG 12,حصائر الدرام الرئيسي,12,بيان حالة فرشة الكاركس+سلامة الدلائل,723,15,1 Mech,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,
TRG 12,حصائر الدرام الرئيسي,13,ضبط استواء الحصائر بالنسبة للدرام,724,20,1 Mech,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,
TRG 12,حصائر الدرام الرئيسي,14,تشحيم كراسي البوبينات و عمود سكينة اللينر,725,25,1 Mech,26,,,,,,,,,,,,,,,,,,,,,,,,,x,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 12,حصائر الدرام الرئيسي,15,تغير زيت جيربوكس مواتير السيور و البوبينات و سكينة اللينر,726,60,1 Mech,52,,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 12,عربة الكبس,17,بيان حالة رولمان بلي الدسكات وجلب الفتيل,731,30,1 Mech,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,
TRG 12,عربة الكبس,18,التشحيم,732,30,1 Mech,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,
TRG 12,حصائر الدرام المساعد,19,ضبط دلائل الاحزمة,740,20,1 Mech,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,
TRG 12,حصائر الدرام المساعد,20,الكشف علي رولات حصائر الاحزمة,741,30,1 Mech,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,
TRG 12,حصائر الدرام المساعد,21,الكشف على حركة عربة الأحزمة و الحصائر,742,20,2 Mech,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,
TRG 12,حصائر الدرام المساعد,22,تشحيم كراسي البوبينات ( خارجي و داخلي ),743,25,1 Mech,26,,,,,,,,,,,,,,,,,,,,,,,,,x,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 12,حصائر الدرام المساعد,23,تغير زيت جيربوكس مواتير البوبينات,744,90,1 Mech,52,,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 12,عربة الترد,24,الكشف علي رولات و بنز عربة الترد,750,20,1 Mech,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,
TRG 12,العمود المساعد,25,تشحيم العمود المساعد و تزيت الدرم,760,10,1 Mech,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,
TRG 12,العمود المساعد,26,تغير زيت جيربوكس المساعد,761,30,1 Mech,52,,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 12,عام,27,الكشف على تهريبات الهواء فى البانل والعمود المساعد و الرئيسى,770,60,2 Mech,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,
TRG 12,عام,28,الكشف على تهريبات الزيوت فى الجيربوكس الرئيسى,772,60,2 Mech,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,
TRG 12,عام,29,النظافة العامة,771,60,2 Mech,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,
TRG 13,العامود الرئيسي,1,بيان حالة فلتر طلمبة التزييت+التاكد من عمل flowswitch,700,20,1 Mech,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,
TRG 13,العامود الرئيسي,2,التاكد من تثبيت السنتر استيل,701,40,1 Mech,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,
TRG 13,العامود الرئيسي,3,تشحيم العمود الرئيسي و البيد هولدر,702,15,1 Mech,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,
TRG 13,العامود الرئيسي,4,تغير زيت جيربوكس موتور الدوران و الفتح,703,40,1 Mech,52,,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 13,العامود الرئيسي,5,تغير زيت الجيربوكس الرئيسي,704,70,1 Mech,52,,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 13,الترانسفير,7,تنظيف الرولمان بلي+التربيط علي الموتور,710,45,1 Mech,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,
TRG 13,الترانسفير,8,تشحيم عربة الترانسفير,711,10,1 Mech,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,
TRG 13,حصائر الدرام الرئيسي,9,اكتمال وسلامة جميع السيور,720,25,2 Mech,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,
TRG 13,حصائر الدرام الرئيسي,10,سلامة سكينة اللينر وخلوصها,721,30,1 Mech,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,
TRG 13,حصائر الدرام الرئيسي,11,ضبط سرعة الحصائر,722,20,2 Mech,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,
TRG 13,حصائر الدرام الرئيسي,12,بيان حالة فرشة الكاركس+سلامة الدلائل,723,15,1 Mech,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,
TRG 13,حصائر الدرام الرئيسي,13,ضبط استواء الحصائر بالنسبة للدرام,724,20,1 Mech,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,
TRG 13,حصائر الدرام الرئيسي,14,تشحيم كراسي البوبينات و عمود سكينة اللينر,725,25,1 Mech,26,,,,,,,,,,,,,,,,,,,,,,,,,x,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 13,حصائر الدرام الرئيسي,15,تغير زيت جيربوكس مواتير السيور و البوبينات و سكينة اللينر,726,60,1 Mech,52,,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 13,عربة الكبس,17,بيان حالة رولمان بلي الدسكات وجلب الفتيل,731,30,1 Mech,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,
TRG 13,عربة الكبس,18,التشحيم,732,30,1 Mech,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,
TRG 13,حصائر الدرام المساعد,19,ضبط دلائل الاحزمة,740,20,1 Mech,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,
TRG 13,حصائر الدرام المساعد,20,الكشف علي رولات حصائر الاحزمة,741,30,1 Mech,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,
TRG 13,حصائر الدرام المساعد,21,الكشف على حركة عربة الأحزمة و الحصائر,742,20,2 Mech,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,
TRG 13,حصائر الدرام المساعد,22,تشحيم كراسي البوبينات ( خارجي و داخلي ),743,25,1 Mech,26,,,,,,,,,,,,,,,,,,,,,,,,,x,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 13,حصائر الدرام المساعد,23,تغير زيت جيربوكس مواتير البوبينات,744,90,1 Mech,52,,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 13,عربة الترد,24,الكشف علي رولات و بنز عربة الترد,750,20,1 Mech,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,
TRG 13,العمود المساعد,25,تشحيم العمود المساعد و تزيت الدرم,760,10,1 Mech,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,
TRG 13,العمود المساعد,26,تغير زيت جيربوكس المساعد,761,30,1 Mech,52,,x,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TRG 13,عام,27,الكشف على تهريبات الهواء فى البانل والعمود المساعد و الرئيسى,770,60,2 Mech,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,
TRG 13,عام,28,الكشف على تهريبات الزيوت فى الجيربوكس الرئيسى,772,60,2 Mech,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,
TRG 13,عام,29,النظافة العامة,771,60,2 Mech,4,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,
