Machine,Sub_Machine,.,Task_Description,Task_Code,Estimated_mins,Crew,Period_freq,W1,W2,W3,W4,W5,W6,W7,W8,W9,W10,W11,W12,W13,W14,W15,W16,W17,W18,W19,W20,W21,W22,W23,W24,W25,W26,W27,W28,W29,W30,W31,W32,W33,W34,W35,W36,W37,W38,W39,W40,W41,W42,W43,W44,W45,W46,W47,W48,W49,W50,W51,W52
Visual Machine V7,الكونتاكتور & الريلاي,1,التأكد من الحركة الميكانيكية لريلاي التحكم و تنظيفه بسبراى و تغييره اذا لزم الأمر,3.1,60,1E,10,,,,,,,,,,x,,,,,,,,,,x,,,,,,,,,,x,,,,,,,,,,x,,,,,,,,,,x,,
Visual Machine V7,الكونتاكتور & الريلاي,2,اعادة تربيط و تثبيت أطراف التوصيل,3.2,60,1E,10,,,,,,,,,,x,,,,,,,,,,x,,,,,,,,,,x,,,,,,,,,,x,,,,,,,,,,x,,
Visual Machine V7,البانل الرئيسية,3,تنظيف البانل من الداخل باستخدام بلاور,4.1,30,1E,10,,,,,,,,,,x,,,,,,,,,,x,,,,,,,,,,x,,,,,,,,,,x,,,,,,,,,,x,,
Visual Machine V7,البانل الرئيسية,4,التأكد من سلامة التوصيل لجميع مكونات القوى أو التحكم ( قاطع الدائرة – الريلاي – الروزيتة – الكونتاكتور ),4.2,60,1E,10,,,,,,,,,,x,,,,,,,,,,x,,,,,,,,,,x,,,,,,,,,,x,,,,,,,,,,x,,
Visual Machine V7,البانل الرئيسية,5,التأكد من سلامة الكابلات من و الى البانل,4.3,20,1E,10,,,,,,,,,,x,,,,,,,,,,x,,,,,,,,,,x,,,,,,,,,,x,,,,,,,,,,x,,
Visual Machine V7,البانل الرئيسية,6,التأكد من سلامة قاطع الدائرة,4.4,10,1E,10,,,,,,,,,,x,,,,,,,,,,x,,,,,,,,,,x,,,,,,,,,,x,,,,,,,,,,x,,
Visual Machine V7,PLC بانل ال,7,PLC توصيل و تثبيت المكونات الداخلية لل,5.1,10,1E,10,,,,,,,,,,x,,,,,,,,,,x,,,,,,,,,,x,,,,,,,,,,x,,,,,,,,,,x,,
Visual Machine V7,PLC بانل ال,8,تنظيف المكونات الداخلية لل PLC من الأتربة باستخدام سبراى مناسب,5.2,10,1E,10,,,,,,,,,,x,,,,,,,,,,x,,,,,,,,,,x,,,,,,,,,,x,,,,,,,,,,x,,
Visual Machine V7,AC مواتير ال,9,التأكد من سلامة مواتير ال AC,13.1,90,1E,10,,,,,,,,,,x,,,,,,,,,,x,,,,,,,,,,x,,,,,,,,,,x,,,,,,,,,,x,,
Visual Machine V7,AC مواتير ال,10,التأكد من سلامة الدرايف,13.2,20,1E,10,,,,,,,,,,x,,,,,,,,,,x,,,,,,,,,,x,,,,,,,,,,x,,,,,,,,,,x,,
Visual Machine V7,السيليكتور سويتش,11,التأكد من سلامة التوصيل الخاص بالسيليكتور سويتش و تغيير التالف منه,12.1,10,1E,10,,,,,,,,,,x,,,,,,,,,,x,,,,,,,,,,x,,,,,,,,,,x,,,,,,,,,,x,,
Visual Machine V7,السيليكتور سويتش,12,اعادة تثبيت الأسلاك الغير مثبتة جيدا,12.3,20,1E,10,,,,,,,,,,x,,,,,,,,,,x,,,,,,,,,,x,,,,,,,,,,x,,,,,,,,,,x,,
Visual Machine V7,الليمت سويتش & المحسات,13,ضبط الليمت سويتش و المحسات,11.1,60,1E,10,,,,,,,,,,x,,,,,,,,,,x,,,,,,,,,,x,,,,,,,,,,x,,,,,,,,,,x,,
Visual Machine V7,الليمت سويتش & المحسات,14,ضبط سويتش الطوارىء,11.2,30,1E,10,,,,,,,,,,x,,,,,,,,,,x,,,,,,,,,,x,,,,,,,,,,x,,,,,,,,,,x,,
Visual Machine V7,الليمت سويتش & المحسات,15,تنظيف و ضبط المحسات,11.3,60,1E,10,,,,,,,,,,x,,,,,,,,,,x,,,,,,,,,,x,,,,,,,,,,x,,,,,,,,,,x,,
X-Ray COLLMAN,,1,Checking mechanical movement of control relay and cleaning,X15,60,1E,12,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,,
X-Ray COLLMAN,,2,Checking MP1 of both stations and the operation panel,X16,60,1E,12,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,,
X-Ray COLLMAN,,3,Cleanning the Panel using blower and Rewiring and connecting wires,X17,30,1E,12,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,,
X-Ray COLLMAN,,4,"checking all panel componenets (power & Control) for example ( C.B, Contactors, ..)",X18,60,1E,12,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,,
X-Ray COLLMAN,,5,Checking cables conditon from and to the panel and Banner tire measurment system,X19,20,1E,12,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,,
X-Ray COLLMAN,,6,Checking the Tube and testing all movements and directions,X20,10,1E,12,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,,
X-Ray COLLMAN,,7,Reconnection and checking all PLC modules,X21,10,1E,12,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,,
X-Ray COLLMAN,,8,Cleanning all PLC modules and components,X22,10,1E,12,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,,
X-Ray COLLMAN,,9,Checking Air cond. Unit operation and Temp.,X23,10,1E,12,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,,
X-Ray COLLMAN,,10,Testing Main C.B correct operation and condition,X24,10,1E,12,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,,
X-Ray COLLMAN,,11,Checking diode and claibrate images ( white and Black for both stations ),X25,20,1E,12,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,,
X-Ray COLLMAN,,12,checking and testing motors and drives in all directions,X26,60,1E,12,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,,
X-Ray COLLMAN,,13,"Testing all proximities and sensors of movment Axis  for ( feeding , testing and outlet conveyors )",X27,30,1E,12,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,,
X-Ray COLLMAN,,14,setting tires measurment sensors,X28,60,1E,12,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,,
X-Ray ALFA,,1,Checking mechanical movement of control relay and cleaning,X15,60,1E,12,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,
X-Ray ALFA,,2,Checking MP1 of both stations and the operation panel,X16,60,1E,12,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,
X-Ray ALFA,,3,Cleanning the Panel using blower and Rewiring and connecting wires,X17,30,1E,12,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,
X-Ray ALFA,,4,"checking all panel componenets (power & Control) for example ( C.B, Contactors, ..)",X18,60,1E,12,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,
X-Ray ALFA,,5,Checking cables conditon from and to the panel and Banner tire measurment system,X19,20,1E,12,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,
X-Ray ALFA,,6,Checking the Tube and testing all movements and directions,X20,10,1E,12,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,
X-Ray ALFA,,7,Reconnection and checking all PLC modules,X21,10,1E,12,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,
X-Ray ALFA,,8,Cleanning all PLC modules and components,X22,10,1E,12,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,
X-Ray ALFA,,9,Checking Air cond. Unit operation and Temp.,X23,10,1E,12,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,
X-Ray ALFA,,10,Testing Main C.B correct operation and condition,X24,10,1E,12,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,
X-Ray ALFA,,11,Checking diode and claibrate images ( white and Black for both stations ),X25,20,1E,12,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,
X-Ray ALFA,,12,checking and testing motors and drives in all directions,X26,60,1E,12,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,
X-Ray ALFA,,13,"Testing all proximities and sensors of movment Axis  for ( feeding , testing and outlet conveyors )",X27,30,1E,12,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,
X-Ray ALFA,,14,setting tires measurment sensors,X28,60,1E,12,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,
X-Ray MONSANTO,,1,Checking mechanical movement of control relay and cleaning,X15,60,1E,12,,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,
X-Ray MONSANTO,,2,Checking MP1 of both stations and the operation panel,X16,60,1E,12,,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,
X-Ray MONSANTO,,3,Cleanning the Panel using blower and Rewiring and connecting wires,X17,30,1E,12,,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,
X-Ray MONSANTO,,4,"checking all panel componenets (power & Control) for example ( C.B, Contactors, ..)",X18,60,1E,12,,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,
X-Ray MONSANTO,,5,Checking cables conditon from and to the panel and Banner tire measurment system,X19,20,1E,12,,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,
X-Ray MONSANTO,,6,Checking the Tube and testing all movements and directions,X20,10,1E,12,,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,
X-Ray MONSANTO,,7,Reconnection and checking all PLC modules,X21,10,1E,12,,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,
X-Ray MONSANTO,,8,Cleanning all PLC modules and components,X22,10,1E,12,,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,
X-Ray MONSANTO,,9,Checking Air cond. Unit operation and Temp.,X23,10,1E,12,,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,
X-Ray MONSANTO,,10,Testing Main C.B correct operation and condition,X24,10,1E,12,,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,
X-Ray MONSANTO,,11,Checking diode and claibrate images ( white and Black for both stations ),X25,20,1E,12,,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,
X-Ray MONSANTO,,12,checking and testing motors and drives in all directions,X26,60,1E,12,,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,
X-Ray MONSANTO,,13,"Testing all proximities and sensors of movment Axis  for ( feeding , testing and outlet conveyors )",X27,30,1E,12,,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,
X-Ray MONSANTO,,14,setting tires measurment sensors,X28,60,1E,12,,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,,,,,,,,,,,,x,
ZF Machine,PNEUMATICS,1,"Maintenance device, filter and pressure accumulator: Clean filter, replace if necessary",ZF,60,1E,52,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,x
ZF Machine,PNEUMATICS,2,Hose lines and airconnections: Check leak tightness of connections;Check hoses for damage and wear (cracks),ZF,60,1E,26,,,,,,,,,,,,,,,,,,,,,,,,,,x,,,,,,,,,,,,,,,,,,,,,,,,,,x
ZF Machine,CENTRAL LUBRICATION,4,Pressure switch: Check function with PLC-ServiceMode,ZF,60,1E,1,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x
ZF Machine,CENTRAL LUBRICATION,5,Function check: Check lubrication function withPLC-ServiceMode.,ZF,20,1E,1,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x
ZF Machine,ELECTRIC COMPONENTS,11,Ventilator measuring computer : Change filter,ZF,60,1E,4,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x
ZF Machine,ELECTRIC COMPONENTS,13,Cooling system swith cabinet: Check cooling function; Change filter,ZF,60,1E,4,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x
ZF Machine,ROBOT UNIT,1,Every unit: Check all units for damage / exceeding wear and loose / missing parts,ZF,60,1E,4,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x
ZF Machine,ROBOT UNIT,2,Hose Package: Check for wear and smooth movement,ZF,60,1E,4,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x
ZF Machine,In-conveyor roboter-marking unit,4,Toothed belt disc: Clean and replace if necessary,ZF,60,1E,26,,,,,,,,,,,,,,,,,,,,,,,,,,x,,,,,,,,,,,,,,,,,,,,,,,,,,x
ZF Machine,COUNTERHOLD,5,"Guide carriages and rails: Clean, check for damage and replace if necessary",ZF,20,1E,4,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x
ZF Machine,DRIVE,1,"Guide carriages and rails: cean , check for damage and replace if necessary",ZF,60,1E,4,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x
ZF Machine,DRIVE,2,friction lining: check for wear and replace if necessary,ZF,60,1E,4,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x
ZF Machine,Horizontal carriage Geometry measuring unit,4,"Guide carriages and rails: Clean, check for damage and replace if necessary",ZF,60,1E,4,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x
ZF Machine,Vertical carriage Geometry measuring unit,5,"Ball screw: Clean, check for damage and replace if necessary",ZF,20,1E,4,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x
ZF Machine,DRUM COMPL.,11,Load wheel surface (Pos. 200): Check axial run-out of the drum,ZF,60,1E,13,,,,,,,,,,,,x,,,,,,,,,,,,,x,,,,,,,,,,,,,x,,,,,,,,,,,,,x,
ZF Machine,DRUM COMPL.,13,"Force sensor: Clean, check for visible damage and replace if necessary",ZF,60,1E,4,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x
ZF Machine,TEMP MEASURE DEV.,19,Function: Clean the lens,ZF,60,1E,4,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x
ZF Machine,SOAP SOLUTION SUPPLY,1,"Collecting pan,filter,pump:Clean inner surfaces of the soap tank & check wear's hoses",ZF,60,1E,4,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x
ZF Machine,MEASURING STATION LUB6TBR,2,Every unit: Check all units for damage/exceeding wear and loose/missing parts,ZF,60,1E,4,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x
ZF Machine,IN-CONVEYOR,4,Toothed belt disc: Clean and replace if necessary,ZF,60,1E,26,,,,,,,,,,,,,,,,,,,,,,,,,,x,,,,,,,,,,,,,,,,,,,,,,,,,,x
ZF Machine,CARRIAGE,5,"Guide carriages and rails: Clean,check for damage and replace if necessary",ZF,20,1E,4,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x
ZF Machine,LIFTING UNIT,11,"Toothed bar drive: Clean,check for damage and replace if necessary toothed bar,toothed wheel,lubrication wheel",ZF,60,1E,4,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x
ZF Machine,BEARING,13,Spindle thread: Clean the threadwith a bish and multispray and lubricate the thread,ZF,60,1E,1,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x,x
ZF Machine,BEARING,19,Screw connection: check scew tightening torque,ZF,60,1E,52,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,x
ZF Machine,SOAP STATION,1,Toothed belt : Clean and replace if necessary,ZF,60,1E,26,,,,,,,,,,,,,,,,,,,,,,,,,,x,,,,,,,,,,,,,,,,,,,,,,,,,,x
ZF Machine,SOAP STATION,2,Toothed belt disc :Clean and replace if necessary,ZF,60,1E,26,,,,,,,,,,,,,,,,,,,,,,,,,,x,,,,,,,,,,,,,,,,,,,,,,,,,,x
ZF Machine,SOAP STATION,4,roller:Clean and replace if necessary,ZF,60,1E,26,,,,,,,,,,,,,,,,,,,,,,,,,,x,,,,,,,,,,,,,,,,,,,,,,,,,,x
ZF Machine,SOAP STATION,5,transmission wheels:Clean and replace if necessary,ZF,20,1E,26,,,,,,,,,,,,,,,,,,,,,,,,,,x,,,,,,,,,,,,,,,,,,,,,,,,,,x
ZF Machine,LIFTING UNIT,11,"Function: check ease of movement, hose laying, damages",ZF,60,1E,4,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x
ZF Machine,CENTERING DEVICE,13,"Ball screw: Clean, check for damage and replace if necessary",ZF,60,1E,52,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,x
ZF Machine,SOAPING DEVICE,19,"Guides,rail guide,carriage,bushing &guide bolt: Clean,check function of all guides rails & carriages",ZF,60,1E,4,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x,,,,x
ZF Machine,SOAPING DEVICE,20,Roller: Check for wear,ZF,60,1E,13,,,,,,,,,,,,x,,,,,,,,,,,,,x,,,,,,,,,,,,,x,,,,,,,,,,,,,x,
